
OS:Version,
  {7fafbf23-270c-4add-9670-50c04832ca67}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:Facility,
  {961786ea-b07c-4193-b92f-b07ec1a26cd2}; !- Handle

OS:LifeCycleCost:Parameters,
  {b8716a59-a16f-4f6c-8eed-dc98a6311c32}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {a4ccf128-d0bd-4a42-ba6d-1998f0a4bb8e}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Single-Family Detached,                 !- Standards Building Type
  living space 1;                         !- Standards Space Type

OS:SpaceType,
  {fc2f0417-8b67-42fa-8324-768896c9cd33}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  attic - vented 1;                       !- Standards Space Type

OS:SpaceType,
  {8268c0e2-c7ac-4012-be42-cc03bb6a97c4}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  crawlspace - unvented 1;                !- Standards Space Type

OS:SpaceType,
  {22545a78-52ca-42f6-8fe7-cc211f893be3}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  air source heat pump airloop ret air space; !- Standards Space Type

OS:OutputControl:Files,
  {4be044ab-59bb-4874-8551-7c0385fceb3f}, !- Handle
  No,                                     !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Output:JSON,
  {bcdcce61-dea7-4d95-af7a-f7dd9028df52}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:EnergyManagementSystem:ProgramCallingManager,
  {12df1315-a6dc-41fa-a29f-bdbe3b5e7c67}, !- Handle
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {19d50114-214b-4b46-9987-cd87d41a2c56}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {19d50114-214b-4b46-9987-cd87d41a2c56}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_liv > 0,                    !- Program Line 3
  Set loads_htg_tot = htg_load_tot - clg_load_tot, !- Program Line 4
  ElseIf clg_load_liv > 0,                !- Program Line 5
  Set loads_clg_tot = clg_load_tot - htg_load_tot, !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:Sensor,
  {0078e040-2e40-45d0-a8f1-1ad5b868c4bb}, !- Handle
  clg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eb0e40e8-8573-4ad1-baae-bd4fe94f9bfa}, !- Handle
  htg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f468f82c-9820-4a03-a801-f222d2e7e60a}, !- Handle
  clg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8a3a1b5d-318f-4326-adae-054b0af6c46b}, !- Handle
  htg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {44c5927d-d3c6-45d0-80c6-b5f05b8a0265}, !- Handle
  unmet_hours_program calling manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {94565bf8-6972-407a-983e-7abe6ee1fffd}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {94565bf8-6972-407a-983e-7abe6ee1fffd}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  If (DayOfYear >= 1) && (DayOfYear <= 365), !- Program Line 3
  Set htg_unmet_hours = htg_unmet_hours + zone_htg_unmet_s, !- Program Line 4
  EndIf,                                  !- Program Line 5
  If (DayOfYear >= 1) && (DayOfYear <= 365), !- Program Line 6
  Set clg_unmet_hours = clg_unmet_hours + zone_clg_unmet_s, !- Program Line 7
  EndIf;                                  !- Program Line 8

OS:EnergyManagementSystem:Sensor,
  {370eddc3-d6cf-4b41-9d0c-8b4b643b3f61}, !- Handle
  zone_clg_unmet_s,                       !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f245a84e-d072-4345-a092-e4698cbbc167}, !- Handle
  zone_htg_unmet_s,                       !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {19d34168-6c63-40a3-affe-a55170b6a698}, !- Handle
  {617d6f5a-55d0-49b3-95b7-50875e6a3755}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /home/psalter/urbanTest/run/baseline_scenario/17/hpxml.xml, !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /home/psalter/urbanTest/run/baseline_scenario/17/in.xml, !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["BEopt"],                              !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"],                               !- Feature Value 5
  has_heating,                            !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  true,                                   !- Feature Value 6
  has_cooling,                            !- Feature Name 7
  Boolean,                                !- Feature Data Type 7
  true,                                   !- Feature Value 7
  NumberOfConditionedStories,             !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  1;                                      !- Feature Value 8

OS:Building,
  {617d6f5a-55d0-49b3-95b7-50875e6a3755}, !- Handle
  Building 17,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  8,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Residential,                            !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:EnergyManagementSystem:Sensor,
  {3d37718f-4381-4429-813d-2b1e1ecbb4db}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {cb1d32fb-d8b2-4a2c-bbf1-ec96ac77e3b1}, !- Handle
  clothes dryer allday1 1,                !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123456790123457,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740740740740741,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493827160493827,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0246913580246914,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0493827160493827,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0740740740740741,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.197530864197531,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.395061728395062,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.592592592592593,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.839506172839506,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.962962962962963,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.91358024691358,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.827160493827161,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.703703703703704,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.753086419753086,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.679012345679012,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.62962962962963,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.641975308641975,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.666666666666667,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.54320987654321,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.296296296296296;                      !- Value Until Time 23

OS:Schedule:Rule,
  {a4c38028-667a-4234-b7ff-6df93a04f180}, !- Handle
  clothes dryer allday ruleset1 1,        !- Name
  {191615c4-93e6-4157-a64b-ab215d80b8f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb1d32fb-d8b2-4a2c-bbf1-ec96ac77e3b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e32afd24-84e0-415f-9b2e-f8b2930609c3}, !- Handle
  Schedule Day 16,                        !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {191615c4-93e6-4157-a64b-ab215d80b8f9}, !- Handle
  clothes dryer 1,                        !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  {e32afd24-84e0-415f-9b2e-f8b2930609c3}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Actuator,
  {8c6d666e-894f-409b-9953-7984a240af7a}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {10b25a3e-5873-4bc5-95b9-88df3a45734e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {10b25a3e-5873-4bc5-95b9-88df3a45734e}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {cd7ce50e-a383-45bd-b528-533225667b4b}, !- Other Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {cd7ce50e-a383-45bd-b528-533225667b4b}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {279de413-bc58-4bab-a70d-5a74ba95a043}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {9722cbd5-0fb2-464d-999b-1b5d0581af00}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {9722cbd5-0fb2-464d-999b-1b5d0581af00}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {a48ea13b-ec77-444f-9fbd-63e50bc05a93}, !- Other Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {a48ea13b-ec77-444f-9fbd-63e50bc05a93}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Program,
  {8e1cde27-1415-4c83-97de-55b31a2e2011}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = airflow_tin_s-airflow_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0987,                         !- Program Line 10
  Set Cs = 0.0498,                        !- Program Line 11
  Set Cw = 0.143,                         !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = airflow_tt_s,         !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = airflow_tin_s,           !- Program Line 26
  Set ZoneW = airflow_win_s,              !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qbath = 0,                          !- Program Line 35
  Set Qdryer = 0,                         !- Program Line 36
  Set Qdryer = Qdryer + 0.00383 * clothes_dryer_exhaust_0_sch_s, !- Program Line 37
  Set QWHV_sup = 0.0,                     !- Program Line 38
  Set QWHV_exh = 0.0,                     !- Program Line 39
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 40
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 41
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 42
  If Qfan > 0,                            !- Program Line 43
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 44
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 45
  Set phi = 1,                            !- Program Line 46
  Else,                                   !- Program Line 47
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 48
  EndIf,                                  !- Program Line 49
  Set Qinf_adj = phi * Qinf,              !- Program Line 50
  Else,                                   !- Program Line 51
  Set Qinf_adj = Qinf,                    !- Program Line 52
  EndIf,                                  !- Program Line 53
  Set infil_flow_act = Qinf_adj,          !- Program Line 54
  Set Qload = Qfan,                       !- Program Line 55
  Set Effectiveness_Sens = 0.0,           !- Program Line 56
  Set Effectiveness_Lat = 0.0,            !- Program Line 57
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 58
  Set ZoneInEnth = OASupInEnth,           !- Program Line 59
  Set ZoneInTemp = OASupInTemp,           !- Program Line 60
  Set FanTotalToLv = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 61
  Set FanSensToLv = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 62
  Set FanLatToLv = FanTotalToLv - FanSensToLv, !- Program Line 63
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToLv, !- Program Line 64
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToLv; !- Program Line 65

OS:EnergyManagementSystem:Actuator,
  {21508459-b01d-4a5f-9d90-1020f6dfa7da}, !- Handle
  infil_flow_act,                         !- Name
  {2a1f098c-2d97-48c8-859b-79a27ec9ceb4}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {2a1f098c-2d97-48c8-859b-79a27ec9ceb4}, !- Handle
  infil flow,                             !- Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {1da878f2-84cf-4d39-a052-10c1ef9c614c}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {ba3979dd-87bb-4cfb-a27e-b0336541013c}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment,
  {ba3979dd-87bb-4cfb-a27e-b0336541013c}, !- Handle
  mech vent house fan cfis,               !- Name
  {e23ce460-54cd-4593-84c7-edf7e515f664}, !- Electric Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e23ce460-54cd-4593-84c7-edf7e515f664}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {d8c2aec5-db1e-4a14-aca0-7a38e25ca86e}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:SpaceInfiltration:EffectiveLeakageArea,
  {829b86e9-d110-4657-832c-8b5917840181}, !- Handle
  infil|attic - vented 1,                 !- Name
  {23b5d069-8661-497c-acac-5e82f693ffc0}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  2815.24082112,                          !- Effective Air Leakage Area {cm2}
  0.00028071564877555,                    !- Stack Coefficient
  3.14546799136269e-05;                   !- Wind Coefficient

OS:EnergyManagementSystem:ProgramCallingManager,
  {ad03c1ff-013d-4b13-8eaa-ad738a989ea2}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {07384e01-140c-492c-93e5-2ce4068ed9ab}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {07384e01-140c-492c-93e5-2ce4068ed9ab}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = airflow_tin_s,                !- Program Line 1
  Set Tout = airflow_tt_s,                !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_avail_s,     !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  Set natural_vent_flow_act = 0,          !- Program Line 11
  Set whole_house_fan_flow_act = 0,       !- Program Line 12
  Set whole_house_fan_mix_act = 0,        !- Program Line 13
  Set whole_house_fan_act = 0,            !- Program Line 14
  If (Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0), !- Program Line 15
  Set WHF_Flow = 0,                       !- Program Line 16
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 17
  Set Adj = (@Min Adj 1),                 !- Program Line 18
  Set Adj = (@Max Adj 0),                 !- Program Line 19
  If (WHF_Flow > 0),                      !- Program Line 20
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 21
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 22
  Set WHF_W = 0,                          !- Program Line 23
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 24
  ElseIf (NVavail > 0),                   !- Program Line 25
  Set NVArea = 7079.5015054848,           !- Program Line 26
  Set Cs = 8.963020389461627e-05,         !- Program Line 27
  Set Cw = 6.158219665777789e-05,         !- Program Line 28
  Set Tdiff = Tin-Tout,                   !- Program Line 29
  Set dT = (@Abs Tdiff),                  !- Program Line 30
  Set Vwind = site_vw_s,                  !- Program Line 31
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 32
  Set MaxNV = 1.1452591288320002,         !- Program Line 33
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 34
  EndIf,                                  !- Program Line 35
  EndIf;                                  !- Program Line 36

OS:EnergyManagementSystem:Actuator,
  {3b1e4a2c-15e8-4653-aded-a5b2a0ffc641}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {ee5b5eb6-af97-4ff7-a66a-4b114bcf2b1f}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {ee5b5eb6-af97-4ff7-a66a-4b114bcf2b1f}, !- Handle
  whole house fan mix,                    !- Name
  {07198c40-7c24-4902-b23d-e0a5dced2421}, !- Zone or Space Name
  {41207740-4acf-4476-bbdd-9371d6c59f27}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {5d4b7790-612b-4393-a55d-d99cb8a8c1c3}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {bf033bf5-e01e-4e69-9b40-718129112de8}, !- Handle
  whole_house_fan_act,                    !- Name
  {72251c76-6e0e-4568-8aac-0b9ca3dbd13c}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment,
  {72251c76-6e0e-4568-8aac-0b9ca3dbd13c}, !- Handle
  whole house fan,                        !- Name
  {728a3af8-6919-46d4-96b1-72660af2da85}, !- Electric Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ba00ef0d-20c6-427b-a93c-52f2cb4f8594}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {c560b0d8-a3d9-4851-8856-c64e6a9149f3}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {c560b0d8-a3d9-4851-8856-c64e6a9149f3}, !- Handle
  whole house fan flow,                   !- Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {6d1829b9-c404-418e-9cbc-c126bd792e44}, !- Handle
  natural_vent_flow_act,                  !- Name
  {5e2bfd26-be97-4154-b630-c38372e805c1}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {5e2bfd26-be97-4154-b630-c38372e805c1}, !- Handle
  natural vent flow,                      !- Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Sensor,
  {89a53c35-440a-45e1-902c-3562a48104bd}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4a6b5b75-f358-4580-baae-118ef895a7ae}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62605e74-79a8-4982-b173-47f7271f2ed4}, !- Handle
  natural_vent_avail_s,                   !- Name
  natural vent avail schedule,            !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {698ee93e-419c-4a6c-8872-b09c674cf5cc}, !- Handle
  natural vent avail schedule day,        !- Name
  {0badba43-1b3d-4bea-bf5d-936371db9efb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37649d54-b73c-4d22-b803-a71a4fd357f6}, !- Handle
  natural vent avail schedule rule,       !- Name
  {813cff46-02d6-4b17-a1b6-114f81402b44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {698ee93e-419c-4a6c-8872-b09c674cf5cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa4436ce-32ee-4ac4-82fa-094a52058752}, !- Handle
  Schedule Day 15,                        !- Name
  {0badba43-1b3d-4bea-bf5d-936371db9efb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {813cff46-02d6-4b17-a1b6-114f81402b44}, !- Handle
  natural vent avail schedule,            !- Name
  {0badba43-1b3d-4bea-bf5d-936371db9efb}, !- Schedule Type Limits Name
  {aa4436ce-32ee-4ac4-82fa-094a52058752}; !- Default Day Schedule Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {a2709258-5e3f-401e-85a0-4bdb74eab170}, !- Handle
  air_source_heat_pump_airloop_0_duct_program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {a1b927c9-ea61-4367-a00a-aaaaa3c9a142}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {a1b927c9-ea61-4367-a00a-aaaaa3c9a142}, !- Handle
  air_source_heat_pump_airloop_0_duct_program, !- Name
  Set air_source_heat_pump_airloop_AH_MFR = air_source_heat_pump_airloop_AH_MFR_s, !- Program Line 1
  Set air_source_heat_pump_airloop_Fan_RTF = 0, !- Program Line 2
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s, !- Program Line 3
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_1, !- Program Line 4
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_2, !- Program Line 5
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_3, !- Program Line 6
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_4, !- Program Line 7
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_5, !- Program Line 8
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_6, !- Program Line 9
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_7, !- Program Line 10
  Set air_source_heat_pump_airloop_AH_VFR = air_source_heat_pump_airloop_AH_VFR_s, !- Program Line 11
  Set air_source_heat_pump_airloop_AH_Tout = air_source_heat_pump_airloop_AH_Tout_s, !- Program Line 12
  Set air_source_heat_pump_airloop_AH_Wout = air_source_heat_pump_airloop_AH_Wout_s, !- Program Line 13
  Set air_source_heat_pump_airloop_RA_T = air_source_heat_pump_airloop_RA_T_s, !- Program Line 14
  Set air_source_heat_pump_airloop_Ra_W = air_source_heat_pump_airloop_Ra_W_s, !- Program Line 15
  Set air_source_heat_pump_airloop_0_DZ_T = air_source_heat_pump_airloop_0_DZ_T_s, !- Program Line 16
  Set air_source_heat_pump_airloop_0_DZ_W = air_source_heat_pump_airloop_0_DZ_W_s, !- Program Line 17
  Run air_source_heat_pump_airloop_0_duct_subroutine, !- Program Line 18
  Set air_source_heat_pump_airloop_0_SupSensLkToLv_equip_act = air_source_heat_pump_airloop_0_SupSensLkToLv, !- Program Line 19
  Set air_source_heat_pump_airloop_0_SupLatLkToLv_equip_act = air_source_heat_pump_airloop_0_SupLatLkToLv, !- Program Line 20
  Set air_source_heat_pump_airloop_0_SupCondToLv_equip_act = air_source_heat_pump_airloop_0_SupCondToLv, !- Program Line 21
  Set air_source_heat_pump_airloop_0_RetSensLkToRP_equip_act = air_source_heat_pump_airloop_0_RetSensLkToRP, !- Program Line 22
  Set air_source_heat_pump_airloop_0_RetLatLkToRP_equip_act = air_source_heat_pump_airloop_0_RetLatLkToRP, !- Program Line 23
  Set air_source_heat_pump_airloop_0_RetCondToRP_equip_act = air_source_heat_pump_airloop_0_RetCondToRP, !- Program Line 24
  Set air_source_heat_pump_airloop_0_RetCondToDZ_equip_act = air_source_heat_pump_airloop_0_RetCondToDZ, !- Program Line 25
  Set air_source_heat_pump_airloop_0_SupCondToDZ_equip_act = air_source_heat_pump_airloop_0_SupCondToDZ, !- Program Line 26
  Set air_source_heat_pump_airloop_0_SupSensLkToDZ_equip_act = air_source_heat_pump_airloop_0_SupSensLkToDZ, !- Program Line 27
  Set air_source_heat_pump_airloop_0_SupLatLkToDZ_equip_act = air_source_heat_pump_airloop_0_SupLatLkToDZ, !- Program Line 28
  Set air_source_heat_pump_airloop_0_ZoneMixDZToLv_mix_act = air_source_heat_pump_airloop_0_ZoneMixDZToLv, !- Program Line 29
  Set air_source_heat_pump_airloop_0_ZoneMixLvToDZ_mix_act = air_source_heat_pump_airloop_0_ZoneMixLvToDZ; !- Program Line 30

OS:EnergyManagementSystem:Subroutine,
  {881577f6-8a67-4363-9205-31e00c545f6b}, !- Handle
  air_source_heat_pump_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = air_source_heat_pump_airloop_AH_MFR, !- Program Line 1
  If AH_MFR>0,                            !- Program Line 2
  Set AH_Tout = air_source_heat_pump_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = air_source_heat_pump_airloop_AH_Wout, !- Program Line 4
  Set RA_T = air_source_heat_pump_airloop_RA_T, !- Program Line 5
  Set RA_W = air_source_heat_pump_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = air_source_heat_pump_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = air_source_heat_pump_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = air_source_heat_pump_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = air_source_heat_pump_airloop_AH_VFR, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.09,                       !- Program Line 16
  Set f_ret = 0.06,                       !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToLiv = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToLv = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToLv = SupTotLkToLiv-SupLatLkToLv, !- Program Line 22
  Set supply_ua = 19.232,                 !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToLv = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToLv,        !- Program Line 27
  Set return_ua = 3.125,                  !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set f_imbalance = f_sup-f_ret,          !- Program Line 38
  Set oa_vfr = 0.0 * f_imbalance * AH_VFR, !- Program Line 39
  Set sup_lk_vfr = f_sup * AH_VFR,        !- Program Line 40
  Set ret_lk_vfr = f_ret * AH_VFR,        !- Program Line 41
  If f_sup > f_ret,                       !- Program Line 42
  Set ZoneMixLvToDZ = 0,                  !- Program Line 43
  Set ZoneMixDZToLv = (sup_lk_vfr-ret_lk_vfr)-oa_vfr, !- Program Line 44
  Else,                                   !- Program Line 45
  Set ZoneMixLvToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr, !- Program Line 46
  Set ZoneMixDZToLv = 0,                  !- Program Line 47
  EndIf,                                  !- Program Line 48
  Else,                                   !- Program Line 49
  Set SupLatLkToLv = 0,                   !- Program Line 50
  Set SupSensLkToLv = 0,                  !- Program Line 51
  Set SupCondToLv = 0,                    !- Program Line 52
  Set RetCondToRP = 0,                    !- Program Line 53
  Set RetLatLkToRP = 0,                   !- Program Line 54
  Set RetSensLkToRP = 0,                  !- Program Line 55
  Set RetCondToDZ = 0,                    !- Program Line 56
  Set SupCondToDZ = 0,                    !- Program Line 57
  Set SupLatLkToDZ = 0,                   !- Program Line 58
  Set SupSensLkToDZ = 0,                  !- Program Line 59
  Set ZoneMixLvToDZ = 0,                  !- Program Line 60
  Set ZoneMixDZToLv = 0,                  !- Program Line 61
  EndIf,                                  !- Program Line 62
  Set air_source_heat_pump_airloop_0_SupLatLkToLv = SupLatLkToLv, !- Program Line 63
  Set air_source_heat_pump_airloop_0_SupSensLkToLv = SupSensLkToLv, !- Program Line 64
  Set air_source_heat_pump_airloop_0_SupCondToLv = SupCondToLv, !- Program Line 65
  Set air_source_heat_pump_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 66
  Set air_source_heat_pump_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 67
  Set air_source_heat_pump_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 68
  Set air_source_heat_pump_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 69
  Set air_source_heat_pump_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 70
  Set air_source_heat_pump_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 71
  Set air_source_heat_pump_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 72
  Set air_source_heat_pump_airloop_0_ZoneMixLvToDZ = ZoneMixLvToDZ, !- Program Line 73
  Set air_source_heat_pump_airloop_0_ZoneMixDZToLv = ZoneMixDZToLv; !- Program Line 74

OS:EnergyManagementSystem:Actuator,
  {aa5f1c2f-b8f4-40ce-a94b-0fa8b4df4114}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixLvToDZ_mix_act, !- Name
  {2f0848a4-9fd0-4361-970d-da2353c2b668}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {2f0848a4-9fd0-4361-970d-da2353c2b668}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixLvToDZ mix, !- Name
  {24f65aca-e324-424e-95c0-d2f13249ac98}, !- Zone or Space Name
  {41207740-4acf-4476-bbdd-9371d6c59f27}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {5d4b7790-612b-4393-a55d-d99cb8a8c1c3}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {49ca9b97-3fb1-467d-a843-becb44cbdfd1}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixLvToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {f8188219-0e2c-4458-b607-ecbb7109be0c}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixDZToLv_mix_act, !- Name
  {66b2206d-729b-47a7-bdb6-0d5e70ffebbd}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ScheduleTypeLimits,
  {f2637c76-7bdd-4831-aa7a-d397f115be93}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Constant,
  {41207740-4acf-4476-bbdd-9371d6c59f27}, !- Handle
  Always On Continuous,                   !- Name
  {f2637c76-7bdd-4831-aa7a-d397f115be93}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneMixing,
  {66b2206d-729b-47a7-bdb6-0d5e70ffebbd}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixDZToLv mix, !- Name
  {5d4b7790-612b-4393-a55d-d99cb8a8c1c3}, !- Zone or Space Name
  {41207740-4acf-4476-bbdd-9371d6c59f27}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {24f65aca-e324-424e-95c0-d2f13249ac98}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {f5e8e131-6987-4068-b135-fd32216ea700}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixDZToLv; !- Name

OS:AdditionalProperties,
  {c9b50e53-7c89-4c9f-8f51-581d552fab6a}, !- Handle
  {0aa09374-9820-4b5b-b7f6-9233d29e95a4}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:OtherEquipment,
  {0aa09374-9820-4b5b-b7f6-9233d29e95a4}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ equip, !- Name
  {d2e47bed-5421-475f-adf5-74ff3edb51ba}, !- Other Equipment Definition Name
  {3137b03a-d11a-4d15-89a3-c51a911311ca}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {d2e47bed-5421-475f-adf5-74ff3edb51ba}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {f51dd8d4-9009-4243-929a-8afd0a07118a}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ; !- Name

OS:AdditionalProperties,
  {2ea1e4d2-a26f-4781-90a0-f827bc18ca06}, !- Handle
  {f843b419-2b8d-4d83-85a1-841ad006b5c9}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {7ac2c80b-a8a9-4076-8d68-b6296379a70a}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ_equip_act, !- Name
  {f843b419-2b8d-4d83-85a1-841ad006b5c9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {f843b419-2b8d-4d83-85a1-841ad006b5c9}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ equip, !- Name
  {6a61f027-2578-4ebd-9ce2-3792a3e0374b}, !- Other Equipment Definition Name
  {3137b03a-d11a-4d15-89a3-c51a911311ca}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {6a61f027-2578-4ebd-9ce2-3792a3e0374b}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {68bf1703-4bf4-4879-a34b-097c0f06208e}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ; !- Name

OS:AdditionalProperties,
  {f8bdf6cb-8b23-4745-a8ee-004b493d4126}, !- Handle
  {71db25cd-dddf-4863-a860-86e71b98652d}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {a1a22f90-3fd7-4ecb-8b47-856d19c1e4d9}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ_equip_act, !- Name
  {71db25cd-dddf-4863-a860-86e71b98652d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {71db25cd-dddf-4863-a860-86e71b98652d}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ equip, !- Name
  {3aa832b7-c3a7-43f8-8342-c24affa2cedd}, !- Other Equipment Definition Name
  {3137b03a-d11a-4d15-89a3-c51a911311ca}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {3aa832b7-c3a7-43f8-8342-c24affa2cedd}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {174edb69-6331-4a84-8cd5-8f2a1c4c2703}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ; !- Name

OS:AdditionalProperties,
  {b14105fc-0127-47f9-9d4c-eb0be2c778a0}, !- Handle
  {6b142fa1-7ac9-4373-b54d-7ac408cfea97}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {a98bd99d-98e2-4cca-94c5-eff3bbb0e7bb}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ_equip_act, !- Name
  {6b142fa1-7ac9-4373-b54d-7ac408cfea97}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {6b142fa1-7ac9-4373-b54d-7ac408cfea97}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ equip, !- Name
  {d6530fc1-9646-4370-9582-68481ec27ef4}, !- Other Equipment Definition Name
  {3137b03a-d11a-4d15-89a3-c51a911311ca}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {d6530fc1-9646-4370-9582-68481ec27ef4}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {dbc98ec8-3be0-4fac-94fc-f4c0c3ac6a3d}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ; !- Name

OS:AdditionalProperties,
  {1a476655-5f21-4f47-b7a3-6434e1cfcdbc}, !- Handle
  {3a852dbc-2acb-466a-9f11-46a01b410ead}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {de67120f-cd18-4ce1-bb22-1ee6a8f6f30e}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP_equip_act, !- Name
  {3a852dbc-2acb-466a-9f11-46a01b410ead}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {3a852dbc-2acb-466a-9f11-46a01b410ead}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP equip, !- Name
  {753f6ef7-7b76-4656-816b-642bf55ec5a7}, !- Other Equipment Definition Name
  {4ffc578a-2996-4d73-a370-1d43c5420555}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {753f6ef7-7b76-4656-816b-642bf55ec5a7}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {91843305-3340-457d-b029-e1865ba5ea43}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP; !- Name

OS:AdditionalProperties,
  {c548a64f-7d57-46da-8276-903f9142574d}, !- Handle
  {6b7b4aa7-933a-4b72-958b-203b1967198a}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {9aeaeb39-2a2c-4552-b27a-262af3f39156}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP_equip_act, !- Name
  {6b7b4aa7-933a-4b72-958b-203b1967198a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {6b7b4aa7-933a-4b72-958b-203b1967198a}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP equip, !- Name
  {b1bd0995-6c97-4fdc-9925-46e3fcb04290}, !- Other Equipment Definition Name
  {4ffc578a-2996-4d73-a370-1d43c5420555}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {b1bd0995-6c97-4fdc-9925-46e3fcb04290}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {f0db0e45-c3f2-4f9c-9c40-a44c5e5f48a1}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP; !- Name

OS:AdditionalProperties,
  {5739e557-4237-4c02-ab13-2ad6dd6237ce}, !- Handle
  {4abb467c-9d6a-42ad-8d28-3cf0cd3184d0}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {8046f339-8be9-4b16-8112-a795299d68aa}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP_equip_act, !- Name
  {4abb467c-9d6a-42ad-8d28-3cf0cd3184d0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {4abb467c-9d6a-42ad-8d28-3cf0cd3184d0}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP equip, !- Name
  {7ba1c94a-74d9-4081-8030-5e9fb6e5c8ce}, !- Other Equipment Definition Name
  {4ffc578a-2996-4d73-a370-1d43c5420555}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {7ba1c94a-74d9-4081-8030-5e9fb6e5c8ce}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {104fb20f-4249-46ef-99f8-8beedb0e16f7}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP; !- Name

OS:AdditionalProperties,
  {2438a8de-74d0-40d6-bae2-90facafdf039}, !- Handle
  {fb19af78-a650-4142-a689-f7280315be94}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {e12f30bd-1fee-4304-a669-dd58165453be}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv_equip_act, !- Name
  {fb19af78-a650-4142-a689-f7280315be94}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {fb19af78-a650-4142-a689-f7280315be94}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv equip, !- Name
  {4bc9890e-34d8-409c-85df-ee0e841f7d85}, !- Other Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {4bc9890e-34d8-409c-85df-ee0e841f7d85}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {6ba55995-5877-44cc-86cd-b8d5e31078c7}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv; !- Name

OS:AdditionalProperties,
  {4c706e62-f24f-4869-856f-0a345d5cb341}, !- Handle
  {2162702c-d36a-4c58-8120-528553447f08}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {20a927cc-a8cb-44f2-9c51-9b771544a963}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToLv_equip_act, !- Name
  {2162702c-d36a-4c58-8120-528553447f08}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {2162702c-d36a-4c58-8120-528553447f08}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToLv equip, !- Name
  {0641c1ea-7f50-40b2-bb82-714b1ecb8a32}, !- Other Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {0641c1ea-7f50-40b2-bb82-714b1ecb8a32}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {223d6c71-3abb-4917-bebb-dd9ce4038712}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToLv; !- Name

OS:AdditionalProperties,
  {a8cbb45e-9eeb-4bef-808a-36c421e70382}, !- Handle
  {2f72a1c6-269b-4ae6-87d5-d6af63e2f099}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {0a31035a-42c7-44ba-9cdc-69072f80f02b}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToLv_equip_act, !- Name
  {2f72a1c6-269b-4ae6-87d5-d6af63e2f099}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {2f72a1c6-269b-4ae6-87d5-d6af63e2f099}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToLv equip, !- Name
  {1af09c37-7749-40ea-a076-e74cefc247ef}, !- Other Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {1af09c37-7749-40ea-a076-e74cefc247ef}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {15b44764-e55c-48dd-9480-b153830cf2e3}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToLv; !- Name

OS:EnergyManagementSystem:Sensor,
  {ba333428-d223-4d95-90d8-985403b5e7b8}, !- Handle
  air_source_heat_pump_airloop_0_DZ_W_s,  !- Name
  crawlspace - unvented,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {5f2e7d5c-2153-4d34-bc97-9e2e2d5792e7}, !- Handle
  air_source_heat_pump_airloop_0_DZ_W;    !- Name

OS:EnergyManagementSystem:Sensor,
  {6768bb08-de12-4971-aa6f-2547c2e1ab99}, !- Handle
  air_source_heat_pump_airloop_0_DZ_T_s,  !- Name
  crawlspace - unvented,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {c79fdef4-d1f7-4f18-a843-ad2216999fc9}, !- Handle
  air_source_heat_pump_airloop_0_DZ_T;    !- Name

OS:EnergyManagementSystem:Sensor,
  {fcb8f8dc-39b8-43a9-83b7-635d82104d96}, !- Handle
  air_source_heat_pump_airloop_Ra_W_s,    !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {ba9899b0-5e95-4680-bac9-36200b641c65}, !- Handle
  air_source_heat_pump_airloop_Ra_W;      !- Name

OS:EnergyManagementSystem:Sensor,
  {e2bf8087-c01e-43a3-8a46-686ec7bd4014}, !- Handle
  air_source_heat_pump_airloop_RA_T_s,    !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {65c71c8a-4010-4fc0-af2a-bb95eb58a2d0}, !- Handle
  air_source_heat_pump_airloop_RA_T;      !- Name

OS:EnergyManagementSystem:Sensor,
  {6aa2901c-4de9-49a3-a8e8-ff41ec6a690f}, !- Handle
  air_source_heat_pump_airloop_AH_Wout_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {0c7d7943-9018-4e4a-8216-c0cc09784839}, !- Handle
  air_source_heat_pump_airloop_AH_Wout;   !- Name

OS:EnergyManagementSystem:Sensor,
  {afed6916-329f-42e0-984e-e6d2919e9c18}, !- Handle
  air_source_heat_pump_airloop_AH_Tout_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {ebbcf74c-1b45-4eb8-acc7-2c7c1370994d}, !- Handle
  air_source_heat_pump_airloop_AH_Tout;   !- Name

OS:EnergyManagementSystem:Actuator,
  {152fbe22-a789-422e-9bca-3e3e1b080717}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ_equip_act, !- Name
  {0aa09374-9820-4b5b-b7f6-9233d29e95a4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {e0595262-2bef-40d5-b12f-a2053937db5b}, !- Handle
  air_source_heat_pump_airloop_AH_VFR_s,  !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:ElectricEquipment,
  {54517b10-fb77-4dc5-9147-ef63884e1117}, !- Handle
  mech vent house fan,                    !- Name
  {d8c2aec5-db1e-4a14-aca0-7a38e25ca86e}, !- Electric Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:GlobalVariable,
  {c6b9293c-ce80-43c9-b8e5-ceddb9046314}, !- Handle
  air_source_heat_pump_airloop_AH_VFR;    !- Name

OS:EnergyManagementSystem:Sensor,
  {412c5032-87de-464c-bec3-a5406040c280}, !- Handle
  air_source_heat_pump_airloop_AH_MFR_s,  !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {e1260a2b-9255-42d7-b4b8-0c11aed80395}, !- Handle
  air_source_heat_pump_airloop_AH_MFR;    !- Name

OS:Connection,
  {0b9ebc5e-403b-47bf-a7b9-d0a47d45cf5d}, !- Handle
  {258fa15d-a573-4b96-a9f3-d5dba17ac699}, !- Source Object
  3,                                      !- Outlet Port
  {beef590d-c3bd-45fc-b9c7-b39baa26b6f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdbd619a-715d-468f-976c-da1e3d5631eb}, !- Handle
  {e946d78b-fb01-4768-b3c7-525a83f39039}, !- Source Object
  3,                                      !- Outlet Port
  {258fa15d-a573-4b96-a9f3-d5dba17ac699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e78905-675f-4aca-a185-12f40f682689}, !- Handle
  {1429cd4d-01a7-4496-94da-668c8d3fa9d9}, !- Source Object
  3,                                      !- Outlet Port
  {e946d78b-fb01-4768-b3c7-525a83f39039}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {258fa15d-a573-4b96-a9f3-d5dba17ac699}, !- Handle
  Node 25,                                !- Name
  {cdbd619a-715d-468f-976c-da1e3d5631eb}, !- Inlet Port
  {0b9ebc5e-403b-47bf-a7b9-d0a47d45cf5d}; !- Outlet Port

OS:SurfaceProperty:ConvectionCoefficients,
  {3178477a-f4e4-425d-ac00-52ef29cfbe90}, !- Handle
  {d11e595d-14aa-4950-b00c-411215c71839}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {fc30541b-bc4e-43a7-a885-54c72afb384f}, !- Handle
  {4ea03e3d-31ec-4b1c-90f3-7fc47f77c0ec}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {a980c57b-c54e-4529-b6f2-ad7025c0d4d2}, !- Handle
  {34b7ac22-afe0-4feb-8ee7-c3bc847578ba}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {86f286a4-75d8-47d4-9235-b5943bdd5b6c}, !- Handle
  {5c56c0d0-002f-49da-a9b8-d650779f321d}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {3eab29d9-9e05-4f1c-8aa3-e492151271a3}, !- Handle
  {3fbe7e8a-2f51-4f81-a3b3-5c8ac6b26bf9}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {31a6c321-70d5-4de5-9458-581cbc15a932}, !- Handle
  {9c3b810f-870b-481f-8063-c493f7dba298}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:Construction,
  {dd062de1-7584-4095-a971-c975dbc17449}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {ec2693dc-326d-49ba-a9b6-0e234276c815}; !- Layer 1

OS:Material:NoMass,
  {ec2693dc-326d-49ba-a9b6-0e234276c815}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Surface,
  {d11e595d-14aa-4950-b00c-411215c71839}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {dd062de1-7584-4095-a971-c975dbc17449}, !- Construction Name
  {4ffc578a-2996-4d73-a370-1d43c5420555}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea03e3d-31ec-4b1c-90f3-7fc47f77c0ec}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {dd062de1-7584-4095-a971-c975dbc17449}, !- Construction Name
  {4ffc578a-2996-4d73-a370-1d43c5420555}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b7ac22-afe0-4feb-8ee7-c3bc847578ba}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {dd062de1-7584-4095-a971-c975dbc17449}, !- Construction Name
  {4ffc578a-2996-4d73-a370-1d43c5420555}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c56c0d0-002f-49da-a9b8-d650779f321d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {dd062de1-7584-4095-a971-c975dbc17449}, !- Construction Name
  {4ffc578a-2996-4d73-a370-1d43c5420555}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fbe7e8a-2f51-4f81-a3b3-5c8ac6b26bf9}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {dd062de1-7584-4095-a971-c975dbc17449}, !- Construction Name
  {4ffc578a-2996-4d73-a370-1d43c5420555}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c3b810f-870b-481f-8063-c493f7dba298}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {dd062de1-7584-4095-a971-c975dbc17449}, !- Construction Name
  {4ffc578a-2996-4d73-a370-1d43c5420555}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ffc578a-2996-4d73-a370-1d43c5420555}, !- Handle
  air source heat pump airloop ret air space, !- Name
  {22545a78-52ca-42f6-8fe7-cc211f893be3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {3c00e8a3-85ed-4130-805f-3e36629d5904}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {2391c9ee-6e1b-4cad-a1c4-305b4669feaa}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {3c00e8a3-85ed-4130-805f-3e36629d5904}; !- Thermal Zone

OS:Sizing:Zone,
  {28a6e2b1-a4d8-4356-bffe-1dda6d21f007}, !- Handle
  {3c00e8a3-85ed-4130-805f-3e36629d5904}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:PortList,
  {d6cb5694-d38c-4bc9-99b2-7e5bfc9a5dfd}, !- Handle
  {3c00e8a3-85ed-4130-805f-3e36629d5904}; !- HVAC Component

OS:PortList,
  {44475a28-eecb-403c-adb2-12b4d7c6dbd6}, !- Handle
  {3c00e8a3-85ed-4130-805f-3e36629d5904}; !- HVAC Component

OS:PortList,
  {7f6679b3-cb1b-44ac-af7d-c2ab1d4d5fcd}, !- Handle
  {3c00e8a3-85ed-4130-805f-3e36629d5904}; !- HVAC Component

OS:Connection,
  {db9cf903-6e15-495a-aaf6-52fbddb8d156}, !- Handle
  {3c00e8a3-85ed-4130-805f-3e36629d5904}, !- Source Object
  11,                                     !- Outlet Port
  {3b93aaa5-d017-4f9e-a83f-1524145ba0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b93aaa5-d017-4f9e-a83f-1524145ba0b1}, !- Handle
  Node 23,                                !- Name
  {db9cf903-6e15-495a-aaf6-52fbddb8d156}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {3c00e8a3-85ed-4130-805f-3e36629d5904}, !- Handle
  air source heat pump airloop ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f6679b3-cb1b-44ac-af7d-c2ab1d4d5fcd}, !- Zone Air Inlet Port List
  {44475a28-eecb-403c-adb2-12b4d7c6dbd6}, !- Zone Air Exhaust Port List
  {db9cf903-6e15-495a-aaf6-52fbddb8d156}, !- Zone Air Node Name
  {d6cb5694-d38c-4bc9-99b2-7e5bfc9a5dfd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:EnergyManagementSystem:Sensor,
  {630b3f27-7548-49c6-88c9-2dff964b9ab4}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_7, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 8;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a28943d1-ad28-4a65-870e-90204e8fa260}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_6, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 7;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2181f277-d541-4ddf-aafb-1a200fa24791}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_5, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 6;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dd1fe4ba-2590-488b-bf94-6c24b2cc3de9}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_4, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 5;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {667badd8-5c18-40ce-8a67-2256f3e939c4}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_3, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 4;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7236964e-c287-46c2-8c1a-76cc01b73fb0}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_2, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 3;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d159c7f-3ffb-4080-9888-2cf8cd4e7324}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_1, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {48691cd3-a8f7-4a0d-9666-eda7dd3a8a73}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {4e0ae488-963c-4773-bf52-8a5d4d03a343}, !- Handle
  air_source_heat_pump_airloop_max_sup_fan_mfr, !- Name
  air source heat pump supply fan,        !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {a4054727-1eee-41e4-9e6d-dae1fb130ffb}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF;   !- Name

OS:EnergyManagementSystem:Sensor,
  {a47f2746-7c29-45bc-afa3-8312528e2549}, !- Handle
  airflow_tt_s,                           !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0e51f8f2-2b2b-45b1-87ad-8088b5a39ba1}, !- Handle
  airflow_tin_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {68625cd0-66b4-4932-9510-503b0c74a7f5}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ee408224-733e-4a73-811e-c891ce643002}, !- Handle
  airflow_win_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {097885f9-a56a-4160-9c9d-df19892814df}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {21aeee1a-9776-4eaf-acbe-a9c0b4d5650e}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:Exterior:Lights,
  {6167d244-105c-4586-ade9-3dadc81c21da}, !- Handle
  exterior lighting,                      !- Name
  {7da67070-98b9-4ee7-904b-bc58b57d31e8}, !- Exterior Lights Definition Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7da67070-98b9-4ee7-904b-bc58b57d31e8}, !- Handle
  exterior lighting,                      !- Name
  5.56412952922056;                       !- Design Level {W}

OS:Schedule:Rule,
  {df90e6f1-dbe4-4b27-8148-64afba67a386}, !- Handle
  exterior lighting schedule allday ruleset12, !- Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f3142bb-758a-4ac2-938e-02d32add7cbc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d859a57-9269-4838-9c95-cd52dd5c4498}, !- Handle
  exterior lighting schedule allday11,    !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.359047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.40047619047619,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428095238095238,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9aeb0b24-0a35-4a2f-90e6-e94727d265fb}, !- Handle
  exterior lighting schedule allday ruleset11, !- Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d859a57-9269-4838-9c95-cd52dd5c4498}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9327b9c3-be35-49a4-becc-465280d20d80}, !- Handle
  exterior lighting schedule allday10,    !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.509523809523809,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.331190476190476,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.369404761904762,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.394880952380952,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.827976190476191,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e29383b8-b8ef-4e60-9e4a-bbb3d69950ed}, !- Handle
  exterior lighting schedule allday ruleset10, !- Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9327b9c3-be35-49a4-becc-465280d20d80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff8997f9-3f8d-404f-ab9c-40cc44a8a21b}, !- Handle
  exterior lighting schedule allday9,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303333333333333,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.338333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.361666666666667,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {2ea268ad-d9e0-451d-842a-4b168bb29d33}, !- Handle
  exterior lighting schedule allday ruleset9, !- Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ff8997f9-3f8d-404f-ab9c-40cc44a8a21b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c913f28-387e-4de3-8822-be9201e7b7ca}, !- Handle
  exterior lighting schedule allday8,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272380952380952,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.303809523809524,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.324761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Rule,
  {41188078-7447-44f1-b58e-e3494554e71b}, !- Handle
  exterior lighting schedule allday ruleset8, !- Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0c913f28-387e-4de3-8822-be9201e7b7ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:SpaceInfiltration:DesignFlowRate,
  {b9cfc051-ca5b-493c-ba53-9987dab277fc}, !- Handle
  infil|crawlspace - unvented 1,          !- Name
  {3137b03a-d11a-4d15-89a3-c51a911311ca}, !- Space or SpaceType Name
  {8e196ae0-da0c-4010-9164-5aff7d12846c}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {1733f40a-ab2a-4e42-9bb2-324deac07c19}, !- Handle
  exterior lighting schedule allday7,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.253809523809524,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.283095238095238,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.302619047619048,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3cabffc5-fed0-4c10-8e9b-e76f52d24ef3}, !- Handle
  exterior lighting schedule allday ruleset7, !- Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1733f40a-ab2a-4e42-9bb2-324deac07c19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2fe27c9-e2f8-430f-a7c3-6315e96c6004}, !- Handle
  exterior lighting schedule allday6,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.247619047619048,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.276190476190476,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.295238095238095,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60952380952381,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {fd48aee5-bbd9-4eec-b16e-a20b9c0ac08d}, !- Handle
  exterior lighting schedule allday ruleset6, !- Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b2fe27c9-e2f8-430f-a7c3-6315e96c6004}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08e4acd7-7584-4147-b7cc-bf64a4594b00}, !- Handle
  exterior lighting schedule allday5,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.26,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {d3d8b52c-1e30-4c22-88ec-4d2bf9afadee}, !- Handle
  exterior lighting schedule allday ruleset5, !- Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {08e4acd7-7584-4147-b7cc-bf64a4594b00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a7248ff-c599-4d07-be64-8c392bc4dd5f}, !- Handle
  exterior lighting schedule allday4,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428572,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.287857142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.321071428571429,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.343214285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {a6430342-059e-4e82-9182-3443eb0f06b4}, !- Handle
  exterior lighting schedule allday ruleset4, !- Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9a7248ff-c599-4d07-be64-8c392bc4dd5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {12035cf0-34eb-4b15-9adb-55c6dfc977ba}, !- Handle
  exterior lighting schedule allday3,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.315714285714286,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.352142857142857,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.376428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {916a04d0-2fe6-4308-a2af-58f1ab70952a}, !- Handle
  exterior lighting schedule allday ruleset3, !- Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {12035cf0-34eb-4b15-9adb-55c6dfc977ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa30ba0f-0c90-4910-8472-51e69ac2320f}, !- Handle
  exterior lighting schedule allday2,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.343571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.383214285714286,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.409642857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428572,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571428;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4dcdc37f-edec-4d3c-884a-b41c8909112d}, !- Handle
  exterior lighting schedule allday ruleset2, !- Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fa30ba0f-0c90-4910-8472-51e69ac2320f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c225254b-57a5-4e35-9b5a-a146b42a700e}, !- Handle
  exterior lighting schedule allday1,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.368333333333333,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.410833333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.439166666666667,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4c451710-0e43-45d9-a73e-ccb5ecb722bd}, !- Handle
  exterior lighting schedule allday ruleset1, !- Name
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c225254b-57a5-4e35-9b5a-a146b42a700e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1946d0e2-7aee-42a1-b794-e0ae42762c80}, !- Handle
  Schedule Day 14,                        !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a2ec19b-7e5b-4854-b157-de477a607d75}, !- Handle
  exterior lighting schedule,             !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  {1946d0e2-7aee-42a1-b794-e0ae42762c80}; !- Default Day Schedule Name

OS:Lights,
  {fd3da0f7-d10d-485b-a26a-eed247f92dcf}, !- Handle
  interior lighting,                      !- Name
  {d6833830-1380-4d8b-84a8-ae61836ddb38}, !- Lights Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Lights:Definition,
  {d6833830-1380-4d8b-84a8-ae61836ddb38}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  112.271708954419,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Schedule:Day,
  {e2064296-8362-46da-a9c2-2a671fc165c3}, !- Handle
  interior lighting schedule allday12,    !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.109090909090909,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0909090909090909,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.163636363636364,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.272727272727273,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.345454545454545,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.372727272727273,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354545454545454,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.336363636363636,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.327272727272727,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.318181818181818,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.336363636363636,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.372727272727273,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.454545454545455,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.590909090909091,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.781818181818182,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.954545454545454,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.718181818181818,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.363636363636364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.163636363636364;                      !- Value Until Time 21

OS:Schedule:Rule,
  {5a282f36-7756-4fa9-9a3b-a9474eadef2a}, !- Handle
  interior lighting schedule allday ruleset12, !- Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2064296-8362-46da-a9c2-2a671fc165c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbb929ac-4b9f-42d4-bb95-b2c90de7edba}, !- Handle
  interior lighting schedule allday11,    !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.105454545454545,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0878787878787879,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0966666666666666,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.158181818181818,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.263636363636364,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.333939393939394,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.36030303030303,                       !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.342727272727273,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.325151515151515,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.316363636363636,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.307575757575758,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.325151515151515,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36030303030303,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.439393939393939,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.571212121212121,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.755757575757576,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.922727272727273,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666666,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.694242424242424,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.351515151515152,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.158181818181818;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f285c84c-ccdd-4fe3-9011-12b64847b94c}, !- Handle
  interior lighting schedule allday ruleset11, !- Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bbb929ac-4b9f-42d4-bb95-b2c90de7edba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9f12a18-494c-4a7f-819d-62d36aa5f27e}, !- Handle
  interior lighting schedule allday10,    !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0972727272727273,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0810606060606061,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0891666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.145909090909091,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.243181818181818,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308030303030303,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.332348484848485,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316136363636364,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.299924242424242,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291818181818182,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.283712121212121,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.299924242424242,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.332348484848485,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.40530303030303,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.526893939393939,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.697121212121212,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.851136363636364,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.640378787878788,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.324242424242424,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.145909090909091;                      !- Value Until Time 21

OS:Schedule:Rule,
  {40fb379c-6f82-4ebb-84aa-e40fb1ae3e97}, !- Handle
  interior lighting schedule allday ruleset10, !- Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b9f12a18-494c-4a7f-819d-62d36aa5f27e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae826b17-57b0-467f-aeab-007909ad2e97}, !- Handle
  interior lighting schedule allday9,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0890909090909091,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742424242424242,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0816666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.133636363636364,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.222727272727273,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.282121212121212,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.304393939393939,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289545454545454,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27469696969697,                       !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.267272727272727,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.259848484848485,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27469696969697,                       !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.304393939393939,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.371212121212121,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.482575757575757,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.638484848484848,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.779545454545454,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.586515151515151,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.296969696969697,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.133636363636364;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d35dd2a9-0da4-4c2e-827f-38e8689b91b8}, !- Handle
  interior lighting schedule allday ruleset9, !- Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ae826b17-57b0-467f-aeab-007909ad2e97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3faebd66-4aee-4f5b-bf70-4d041218c903}, !- Handle
  interior lighting schedule allday8,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0666666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0733333333333333,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.12,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.253333333333333,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.273333333333333,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.26,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.246666666666667,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.233333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.246666666666667,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.273333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.333333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.433333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.573333333333333,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.526666666666667,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.266666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.12;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {ed4e92c1-3910-4dcb-bedc-a6b2f6dd639c}, !- Handle
  interior lighting schedule allday ruleset8, !- Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3faebd66-4aee-4f5b-bf70-4d041218c903}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00461eda-7d0b-476a-9108-54212101abb8}, !- Handle
  interior lighting schedule allday7,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0745454545454545,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0621212121212121,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0683333333333333,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.111818181818182,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.186363636363636,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.236060606060606,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25469696969697,                       !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.242272727272727,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.229848484848485,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.223636363636364,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.217424242424242,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.229848484848485,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25469696969697,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.310606060606061,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.403787878787879,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.534242424242424,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.652272727272727,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.490757575757576,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.248484848484848,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.111818181818182;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1982c9ef-24ac-4964-ba33-64b0686943eb}, !- Handle
  interior lighting schedule allday ruleset7, !- Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {00461eda-7d0b-476a-9108-54212101abb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5935c21a-09cc-4178-8297-5b2ba28ad291}, !- Handle
  interior lighting schedule allday6,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0727272727272727,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0606060606060606,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0666666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.109090909090909,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.181818181818182,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.23030303030303,                       !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.248484848484848,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.236363636363636,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.224242424242424,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.218181818181818,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.212121212121212,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.224242424242424,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.248484848484848,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.303030303030303,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.393939393939394,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.521212121212121,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.636363636363636,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.478787878787879,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.242424242424242,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.109090909090909;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e195dcd9-db70-4a05-8769-f0093f7d9a8f}, !- Handle
  interior lighting schedule allday ruleset6, !- Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5935c21a-09cc-4178-8297-5b2ba28ad291}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9c477aa-2002-4633-ab09-d26df123948d}, !- Handle
  interior lighting schedule allday5,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0763636363636364,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0636363636363636,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.114545454545455,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.190909090909091,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.241818181818182,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.260909090909091,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.248181818181818,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.235454545454545,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.229090909090909,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.222727272727273,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.235454545454545,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.260909090909091,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.318181818181818,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.413636363636364,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.547272727272727,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.668181818181818,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.502727272727273,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.254545454545455,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.114545454545455;                      !- Value Until Time 21

OS:Schedule:Rule,
  {624fef8b-dfdf-431e-9a92-086ee3b87bf1}, !- Handle
  interior lighting schedule allday ruleset5, !- Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b9c477aa-2002-4633-ab09-d26df123948d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bb261b3-c3f8-477e-8efa-7420a6f2bea9}, !- Handle
  interior lighting schedule allday4,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0845454545454545,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0704545454545455,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0775,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.126818181818182,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.211363636363636,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.267727272727273,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.288863636363636,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.274772727272727,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.260681818181818,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.253636363636364,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.246590909090909,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.260681818181818,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.288863636363636,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.352272727272727,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457954545454545,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.605909090909091,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.739772727272727,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.556590909090909,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.281818181818182,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.126818181818182;                      !- Value Until Time 21

OS:Schedule:Rule,
  {102b1c8e-27be-40de-81d0-c8f1b9bd6cfc}, !- Handle
  interior lighting schedule allday ruleset4, !- Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4bb261b3-c3f8-477e-8efa-7420a6f2bea9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {00481a09-1c48-47e0-b31a-8eddc7284d6e}, !- Handle
  interior lighting schedule allday3,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0927272727272727,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0772727272727273,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.085,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.139090909090909,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.231818181818182,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.293636363636364,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.316818181818182,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.301363636363636,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.285909090909091,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.278181818181818,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.270454545454546,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285909090909091,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.316818181818182,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.386363636363636,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.502272727272727,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.664545454545454,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.811363636363636,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.610454545454545,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.309090909090909,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.139090909090909;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3b9adc99-3846-493c-808b-f4e5b23e5d27}, !- Handle
  interior lighting schedule allday ruleset3, !- Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {00481a09-1c48-47e0-b31a-8eddc7284d6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebce55f6-0457-4bc6-adfa-931542ec1898}, !- Handle
  interior lighting schedule allday2,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100909090909091,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0840909090909091,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0925,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.151363636363636,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.252272727272727,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.319545454545455,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.344772727272727,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.327954545454545,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.311136363636364,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.302727272727273,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.294318181818182,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.311136363636364,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.344772727272727,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.420454545454546,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546590909090909,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.723181818181818,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.882954545454545,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.664318181818182,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.336363636363636,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.151363636363636;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0f4da53b-6493-4c9e-80ca-9d457e5dca15}, !- Handle
  interior lighting schedule allday ruleset2, !- Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ebce55f6-0457-4bc6-adfa-931542ec1898}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e9690856-3fb0-46db-8c4e-bf579722bea0}, !- Handle
  interior lighting schedule allday1,     !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.108181818181818,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0901515151515151,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0991666666666666,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.162272727272727,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.270454545454545,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342575757575758,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.369621212121212,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.351590909090909,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.333560606060606,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.324545454545454,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.315530303030303,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.333560606060606,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.369621212121212,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.450757575757576,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.585984848484848,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.77530303030303,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.946590909090909,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666666,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.71219696969697,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.360606060606061,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.162272727272727;                      !- Value Until Time 21

OS:Schedule:Rule,
  {385c690a-7cdd-4046-99ef-c3356edeb7a7}, !- Handle
  interior lighting schedule allday ruleset1, !- Name
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e9690856-3fb0-46db-8c4e-bf579722bea0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9dae6754-dc27-44f0-9690-4e415f39e28d}, !- Handle
  Schedule Day 13,                        !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {02d2dd65-b469-4801-a065-c6c242475fa3}, !- Handle
  interior lighting schedule,             !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  {9dae6754-dc27-44f0-9690-4e415f39e28d}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {924a9ba6-7f15-406d-b2bf-9b4b7acefc74}, !- Handle
  misc tv,                                !- Name
  {a5c086f4-ca1e-461f-8885-806a74e62b4f}, !- Electric Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a5c086f4-ca1e-461f-8885-806a74e62b4f}, !- Handle
  misc tv,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  99.5281042800097,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Day,
  {36932666-115e-48f0-bc24-9c9c44d91b51}, !- Handle
  misc tv schedule allday12,              !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {045fd025-024a-4f7a-9edc-c6378b742232}, !- Handle
  misc tv schedule allday ruleset12,      !- Name
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36932666-115e-48f0-bc24-9c9c44d91b51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38c4cdda-9cc7-4b17-ab66-0130ee4a7e11}, !- Handle
  misc tv schedule allday11,              !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d2a0d485-db11-44da-8911-15d8756cbbef}, !- Handle
  misc tv schedule allday ruleset11,      !- Name
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38c4cdda-9cc7-4b17-ab66-0130ee4a7e11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d8ec613f-e827-4998-8d21-da8dd76e865f}, !- Handle
  misc tv schedule allday10,              !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905795,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579006,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c212a3df-9416-4743-a001-56a207b13d23}, !- Handle
  misc tv schedule allday ruleset10,      !- Name
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d8ec613f-e827-4998-8d21-da8dd76e865f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9360a68-9c31-424d-a819-29e23097368c}, !- Handle
  misc tv schedule allday9,               !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {851a4525-be10-4779-81c1-d9d165528c8a}, !- Handle
  misc tv schedule allday ruleset9,       !- Name
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b9360a68-9c31-424d-a819-29e23097368c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f138dadc-44db-416f-af3c-a25baab6be89}, !- Handle
  misc tv schedule allday6,               !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {90229e8a-0480-48b2-a5f8-92f2059c45a5}, !- Handle
  misc tv schedule allday ruleset6,       !- Name
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f138dadc-44db-416f-af3c-a25baab6be89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a875838e-1e71-4ed4-a6c3-2962d7e357d9}, !- Handle
  misc tv schedule allday5,               !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {97701ea6-da99-46c0-a310-1be3c1eae1b3}, !- Handle
  misc tv schedule allday ruleset5,       !- Name
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a875838e-1e71-4ed4-a6c3-2962d7e357d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43ecdaa5-fbbc-4acb-9c30-70260f542a0a}, !- Handle
  misc tv schedule allday4,               !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917668,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {399d33f9-905d-4c25-8da8-851f96164b9b}, !- Handle
  misc tv schedule allday ruleset4,       !- Name
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {43ecdaa5-fbbc-4acb-9c30-70260f542a0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4ca578b0-59da-4941-ac94-113d150affb8}, !- Handle
  misc tv schedule allday3,               !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {a85154fe-0dff-4833-80dd-39e8a9c2a541}, !- Handle
  misc tv schedule allday ruleset3,       !- Name
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4ca578b0-59da-4941-ac94-113d150affb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f18653d3-825e-42da-9ccc-73e3a7724e4f}, !- Handle
  misc tv schedule allday2,               !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0aa9795d-78d8-472a-9477-43ddaf4b6f77}, !- Handle
  misc tv schedule allday ruleset2,       !- Name
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f18653d3-825e-42da-9ccc-73e3a7724e4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {611c6d5a-15cb-4388-8106-e7d133079206}, !- Handle
  misc tv schedule allday1,               !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {bd54d7a4-0867-4f38-aae0-72229a58a7b4}, !- Handle
  misc tv schedule allday ruleset1,       !- Name
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {611c6d5a-15cb-4388-8106-e7d133079206}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b36cf1e1-1f3d-417a-b03b-9cb1c54a0b15}, !- Handle
  Schedule Day 12,                        !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Handle
  misc tv schedule,                       !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  {b36cf1e1-1f3d-417a-b03b-9cb1c54a0b15}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {da20da56-448a-4577-94d1-14acec8e023e}, !- Handle
  misc plug loads,                        !- Name
  {25b472d0-8789-4f83-b33c-5af7b7bdb369}, !- Electric Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {25b472d0-8789-4f83-b33c-5af7b7bdb369}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  151.286226168388,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:Schedule:Day,
  {be129c1d-9a41-4194-ab4a-1257a52294e6}, !- Handle
  misc plug loads schedule allday12,      !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {46dd849c-2ad3-4cd4-b52b-4a5c3630fb7e}, !- Handle
  misc plug loads schedule allday ruleset12, !- Name
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be129c1d-9a41-4194-ab4a-1257a52294e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b1aab10-ee6d-48ab-af6e-8ec06017678e}, !- Handle
  misc plug loads schedule allday11,      !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {7c60aac9-2d24-424b-b422-b0617993efc3}, !- Handle
  misc plug loads schedule allday ruleset11, !- Name
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b1aab10-ee6d-48ab-af6e-8ec06017678e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {538c1f7f-d5fe-4d7d-8756-95a014e63c3e}, !- Handle
  misc plug loads schedule allday10,      !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905795,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579006,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1992dfe3-a656-463f-930a-f899d868aa7f}, !- Handle
  misc plug loads schedule allday ruleset10, !- Name
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {538c1f7f-d5fe-4d7d-8756-95a014e63c3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:ElectricEquipment:Definition,
  {728a3af8-6919-46d4-96b1-72660af2da85}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Schedule:Day,
  {fd34ac3b-a041-4534-baec-dbd7afc0f09a}, !- Handle
  misc plug loads schedule allday9,       !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {2708b89e-01c1-4a8d-96ce-9be9a453feea}, !- Handle
  misc plug loads schedule allday ruleset9, !- Name
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fd34ac3b-a041-4534-baec-dbd7afc0f09a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4d0088d7-544f-48de-8b61-7510fdf0ad4e}, !- Handle
  misc plug loads schedule allday7,       !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4e1200b8-ec3c-4e16-9cfc-8c0cb7db8c4a}, !- Handle
  misc plug loads schedule allday ruleset7, !- Name
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4d0088d7-544f-48de-8b61-7510fdf0ad4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc771985-d956-43f8-92c1-bb5140f2883f}, !- Handle
  misc plug loads schedule allday6,       !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {b5e4bccc-5e78-4ce8-84b0-c2251fbd207f}, !- Handle
  misc plug loads schedule allday ruleset6, !- Name
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dc771985-d956-43f8-92c1-bb5140f2883f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb6d801e-5e47-4d3c-a3ec-082874302662}, !- Handle
  misc plug loads schedule allday5,       !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1f18a93c-cf0f-4327-b137-3b27895aef24}, !- Handle
  misc plug loads schedule allday ruleset5, !- Name
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fb6d801e-5e47-4d3c-a3ec-082874302662}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e8c533b-f49b-40ac-b498-c5374cc9a4be}, !- Handle
  misc plug loads schedule allday4,       !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917668,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f4de1ece-0b34-4fb7-84d6-c04a87c9fe41}, !- Handle
  misc plug loads schedule allday ruleset4, !- Name
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0e8c533b-f49b-40ac-b498-c5374cc9a4be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b100ef24-a0cc-4696-9ec9-77d3aff1027f}, !- Handle
  misc plug loads schedule allday3,       !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d6fbb91a-b55c-46ee-b0ba-46a15383d406}, !- Handle
  misc plug loads schedule allday ruleset3, !- Name
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b100ef24-a0cc-4696-9ec9-77d3aff1027f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cff8dfb-39e3-4f3d-b857-4a2b2c999073}, !- Handle
  misc plug loads schedule allday2,       !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9bea8316-398e-410c-8337-5d219bbe21ae}, !- Handle
  misc plug loads schedule allday ruleset2, !- Name
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1cff8dfb-39e3-4f3d-b857-4a2b2c999073}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {90d0db35-e8de-4c3e-a358-b202de497b2a}, !- Handle
  misc plug loads schedule allday1,       !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {a8b59bfd-ecb7-445c-9909-578e03e1e151}, !- Handle
  misc plug loads schedule allday ruleset1, !- Name
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {90d0db35-e8de-4c3e-a358-b202de497b2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0161a666-c008-4bd3-b4e7-dac10082dabb}, !- Handle
  Schedule Day 11,                        !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c50eff6-1dad-483c-9359-49d6aa8fea60}, !- Handle
  misc plug loads schedule,               !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  {0161a666-c008-4bd3-b4e7-dac10082dabb}; !- Default Day Schedule Name

OS:OtherEquipment,
  {4c0fffe1-9e20-4b24-b3b1-2883874610de}, !- Handle
  water latent,                           !- Name
  {d2543daf-14b9-4744-be60-395e10e3c70d}, !- Other Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {3b8f7bb5-5a05-44c8-b8e0-e59fce80dd3d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {d2543daf-14b9-4744-be60-395e10e3c70d}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  70.3964030010975,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {6a6101ad-a1d9-4de3-b5af-ccf72fb26112}, !- Handle
  water sensible,                         !- Name
  {4ff3076a-b183-431c-8ae2-ac0d25ba5a81}, !- Other Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {3b8f7bb5-5a05-44c8-b8e0-e59fce80dd3d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {4ff3076a-b183-431c-8ae2-ac0d25ba5a81}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -69.3786236805997,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:WaterUse:Equipment,
  {ee229403-2564-42f6-acf0-1138dbbe6667}, !- Handle
  dishwasher,                             !- Name
  {7fae5610-debf-4902-ba30-95b0adc7b4e4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {94c06595-6dca-4b45-b038-4d7ab4a631a5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {7fae5610-debf-4902-ba30-95b0adc7b4e4}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  2.81354910029085e-07;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {1702ab18-6a81-43f8-a8c4-2894e94d57aa}, !- Handle
  clothes washer,                         !- Name
  {74c84936-a1fa-4117-b58f-f41ae91f63b2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9af5398a-b7b7-4743-9ac2-8aec8d42e0d9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {74c84936-a1fa-4117-b58f-f41ae91f63b2}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  1.97052722665608e-07;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {33bc2a03-3d05-48a8-85ea-7e62c25e6f33}, !- Handle
  dhw distribution waste,                 !- Name
  {00d1c557-0df7-4aba-ba23-3a94a0e05da1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3b8f7bb5-5a05-44c8-b8e0-e59fce80dd3d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00d1c557-0df7-4aba-ba23-3a94a0e05da1}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  1.60446032522533e-06,                   !- Peak Flow Rate {m3/s}
  {064c40d3-6c7d-48dd-9238-42b7909b0bbf}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {9ee0d9c1-6699-4057-bf1f-d310170ac83f}, !- Handle
  dhw fixtures,                           !- Name
  {5dd29710-0089-4f71-aa7c-4200adea2995}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3b8f7bb5-5a05-44c8-b8e0-e59fce80dd3d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {5dd29710-0089-4f71-aa7c-4200adea2995}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  4.17723068601801e-06,                   !- Peak Flow Rate {m3/s}
  {064c40d3-6c7d-48dd-9238-42b7909b0bbf}; !- Target Temperature Schedule Name

OS:Schedule:Day,
  {eda04c89-3ea8-4172-9bc4-82eba93e36b6}, !- Handle
  dhw fixtures allday1,                   !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0932203389830508,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0423728813559322,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0254237288135593,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0423728813559322,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.11864406779661,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.440677966101695,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.991525423728814,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.805084745762712,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.627118644067797,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.508474576271186,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.398305084745763,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.288135593220339,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.245762711864407,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.220338983050847,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.211864406779661,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.254237288135593,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.330508474576271,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.355932203389831,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.347457627118644,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.245762711864407,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.177966101694915;                      !- Value Until Time 22

OS:Schedule:Rule,
  {b65aaf17-506d-4075-a51a-dca96b95c4ba}, !- Handle
  dhw fixtures allday ruleset1,           !- Name
  {3b8f7bb5-5a05-44c8-b8e0-e59fce80dd3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eda04c89-3ea8-4172-9bc4-82eba93e36b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de54ab2b-a200-4991-9b17-48f2bee2a75c}, !- Handle
  Schedule Day 10,                        !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b8f7bb5-5a05-44c8-b8e0-e59fce80dd3d}, !- Handle
  dhw fixtures,                           !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  {de54ab2b-a200-4991-9b17-48f2bee2a75c}; !- Default Day Schedule Name

OS:Schedule:Constant,
  {064c40d3-6c7d-48dd-9238-42b7909b0bbf}, !- Handle
  mixed water temperature schedule,       !- Name
  {b9fdbf3d-77a6-4e5f-ada6-f851b4c03ff9}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Site:WaterMainsTemperature,
  {8c546117-e282-49e6-889e-8bb53b1f3a0b}, !- Handle
  Schedule,                               !- Calculation Method
  {28abaf74-dc8a-4d51-afeb-204e6b053729}; !- Temperature Schedule Name

OS:Schedule:FixedInterval,
  {28abaf74-dc8a-4d51-afeb-204e6b053729}, !- Handle
  mains temperature schedule,             !- Name
  {b9fdbf3d-77a6-4e5f-ada6-f851b4c03ff9}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  2,                                      !- Start Day
  9.28222222222222,                       !- Value 1
  9.22222222222222,                       !- Value 2
  9.16277777777778,                       !- Value 3
  9.105,                                  !- Value 4
  9.04833333333333,                       !- Value 5
  8.99277777777778,                       !- Value 6
  8.93833333333333,                       !- Value 7
  8.88555555555556,                       !- Value 8
  8.83333333333333,                       !- Value 9
  8.78277777777778,                       !- Value 10
  8.73333333333333,                       !- Value 11
  8.68555555555556,                       !- Value 12
  8.63888888888889,                       !- Value 13
  8.59333333333334,                       !- Value 14
  8.54944444444445,                       !- Value 15
  8.50666666666667,                       !- Value 16
  8.46555555555556,                       !- Value 17
  8.42555555555555,                       !- Value 18
  8.38666666666666,                       !- Value 19
  8.34944444444445,                       !- Value 20
  8.31388888888889,                       !- Value 21
  8.27944444444444,                       !- Value 22
  8.24666666666667,                       !- Value 23
  8.215,                                  !- Value 24
  8.185,                                  !- Value 25
  8.15611111111111,                       !- Value 26
  8.12888888888889,                       !- Value 27
  8.10333333333333,                       !- Value 28
  8.07888888888889,                       !- Value 29
  8.05666666666667,                       !- Value 30
  8.035,                                  !- Value 31
  8.01555555555555,                       !- Value 32
  7.99722222222222,                       !- Value 33
  7.98055555555556,                       !- Value 34
  7.965,                                  !- Value 35
  7.95166666666667,                       !- Value 36
  7.93944444444444,                       !- Value 37
  7.92888888888889,                       !- Value 38
  7.91944444444445,                       !- Value 39
  7.91222222222222,                       !- Value 40
  7.90611111111111,                       !- Value 41
  7.90166666666667,                       !- Value 42
  7.89833333333333,                       !- Value 43
  7.89722222222222,                       !- Value 44
  7.89722222222222,                       !- Value 45
  7.89888888888889,                       !- Value 46
  7.90222222222222,                       !- Value 47
  7.90666666666667,                       !- Value 48
  7.91277777777778,                       !- Value 49
  7.92055555555555,                       !- Value 50
  7.93,                                   !- Value 51
  7.94111111111111,                       !- Value 52
  7.95333333333333,                       !- Value 53
  7.96722222222222,                       !- Value 54
  7.98277777777778,                       !- Value 55
  7.99944444444444,                       !- Value 56
  8.01833333333333,                       !- Value 57
  8.03777777777778,                       !- Value 58
  8.05944444444444,                       !- Value 59
  8.08222222222222,                       !- Value 60
  8.10666666666667,                       !- Value 61
  8.13277777777778,                       !- Value 62
  8.16,                                   !- Value 63
  8.18888888888889,                       !- Value 64
  8.21944444444444,                       !- Value 65
  8.25111111111111,                       !- Value 66
  8.28388888888889,                       !- Value 67
  8.31888888888889,                       !- Value 68
  8.35444444444444,                       !- Value 69
  8.39222222222222,                       !- Value 70
  8.43055555555555,                       !- Value 71
  8.47111111111111,                       !- Value 72
  8.51277777777778,                       !- Value 73
  8.55555555555556,                       !- Value 74
  8.59944444444444,                       !- Value 75
  8.645,                                  !- Value 76
  8.69222222222222,                       !- Value 77
  8.74055555555555,                       !- Value 78
  8.79,                                   !- Value 79
  8.84055555555555,                       !- Value 80
  8.89277777777778,                       !- Value 81
  8.94611111111111,                       !- Value 82
  9.00055555555556,                       !- Value 83
  9.05611111111111,                       !- Value 84
  9.11277777777778,                       !- Value 85
  9.17111111111111,                       !- Value 86
  9.23,                                   !- Value 87
  9.29055555555555,                       !- Value 88
  9.35222222222222,                       !- Value 89
  9.415,                                  !- Value 90
  9.47833333333333,                       !- Value 91
  9.54333333333333,                       !- Value 92
  9.60888888888889,                       !- Value 93
  9.67611111111111,                       !- Value 94
  9.74388888888889,                       !- Value 95
  9.81277777777778,                       !- Value 96
  9.88277777777778,                       !- Value 97
  9.95333333333333,                       !- Value 98
  10.025,                                 !- Value 99
  10.0977777777778,                       !- Value 100
  10.1711111111111,                       !- Value 101
  10.2455555555556,                       !- Value 102
  10.3205555555556,                       !- Value 103
  10.3966666666667,                       !- Value 104
  10.4738888888889,                       !- Value 105
  10.5511111111111,                       !- Value 106
  10.6294444444444,                       !- Value 107
  10.7088888888889,                       !- Value 108
  10.7883333333333,                       !- Value 109
  10.8688888888889,                       !- Value 110
  10.95,                                  !- Value 111
  11.0322222222222,                       !- Value 112
  11.1144444444444,                       !- Value 113
  11.1972222222222,                       !- Value 114
  11.2811111111111,                       !- Value 115
  11.365,                                 !- Value 116
  11.4494444444444,                       !- Value 117
  11.5344444444444,                       !- Value 118
  11.62,                                  !- Value 119
  11.7061111111111,                       !- Value 120
  11.7927777777778,                       !- Value 121
  11.8794444444444,                       !- Value 122
  11.9666666666667,                       !- Value 123
  12.0538888888889,                       !- Value 124
  12.1416666666667,                       !- Value 125
  12.23,                                  !- Value 126
  12.3183333333333,                       !- Value 127
  12.4066666666667,                       !- Value 128
  12.4955555555556,                       !- Value 129
  12.5844444444444,                       !- Value 130
  12.6733333333333,                       !- Value 131
  12.7627777777778,                       !- Value 132
  12.8522222222222,                       !- Value 133
  12.9411111111111,                       !- Value 134
  13.0305555555556,                       !- Value 135
  13.12,                                  !- Value 136
  13.2094444444444,                       !- Value 137
  13.2988888888889,                       !- Value 138
  13.3883333333333,                       !- Value 139
  13.4777777777778,                       !- Value 140
  13.5666666666667,                       !- Value 141
  13.6555555555556,                       !- Value 142
  13.7444444444444,                       !- Value 143
  13.8333333333333,                       !- Value 144
  13.9216666666667,                       !- Value 145
  14.01,                                  !- Value 146
  14.0977777777778,                       !- Value 147
  14.185,                                 !- Value 148
  14.2727777777778,                       !- Value 149
  14.3594444444444,                       !- Value 150
  14.4461111111111,                       !- Value 151
  14.5322222222222,                       !- Value 152
  14.6177777777778,                       !- Value 153
  14.7033333333333,                       !- Value 154
  14.7877777777778,                       !- Value 155
  14.8722222222222,                       !- Value 156
  14.9561111111111,                       !- Value 157
  15.0394444444444,                       !- Value 158
  15.1216666666667,                       !- Value 159
  15.2038888888889,                       !- Value 160
  15.2855555555556,                       !- Value 161
  15.3661111111111,                       !- Value 162
  15.4461111111111,                       !- Value 163
  15.5255555555556,                       !- Value 164
  15.6044444444444,                       !- Value 165
  15.6822222222222,                       !- Value 166
  15.7594444444444,                       !- Value 167
  15.8355555555556,                       !- Value 168
  15.9111111111111,                       !- Value 169
  15.9861111111111,                       !- Value 170
  16.06,                                  !- Value 171
  16.1327777777778,                       !- Value 172
  16.205,                                 !- Value 173
  16.2761111111111,                       !- Value 174
  16.3466666666667,                       !- Value 175
  16.4155555555556,                       !- Value 176
  16.4838888888889,                       !- Value 177
  16.5511111111111,                       !- Value 178
  16.6177777777778,                       !- Value 179
  16.6827777777778,                       !- Value 180
  16.7472222222222,                       !- Value 181
  16.81,                                  !- Value 182
  16.8722222222222,                       !- Value 183
  16.9327777777778,                       !- Value 184
  16.9927777777778,                       !- Value 185
  17.0511111111111,                       !- Value 186
  17.1083333333333,                       !- Value 187
  17.165,                                 !- Value 188
  17.22,                                  !- Value 189
  17.2733333333333,                       !- Value 190
  17.3261111111111,                       !- Value 191
  17.3772222222222,                       !- Value 192
  17.4272222222222,                       !- Value 193
  17.4761111111111,                       !- Value 194
  17.5233333333333,                       !- Value 195
  17.5694444444444,                       !- Value 196
  17.6144444444444,                       !- Value 197
  17.6577777777778,                       !- Value 198
  17.7,                                   !- Value 199
  17.7405555555556,                       !- Value 200
  17.78,                                  !- Value 201
  17.8183333333333,                       !- Value 202
  17.855,                                 !- Value 203
  17.89,                                  !- Value 204
  17.9238888888889,                       !- Value 205
  17.9561111111111,                       !- Value 206
  17.9866666666667,                       !- Value 207
  18.0161111111111,                       !- Value 208
  18.0444444444444,                       !- Value 209
  18.0705555555556,                       !- Value 210
  18.0955555555556,                       !- Value 211
  18.1194444444444,                       !- Value 212
  18.1416666666667,                       !- Value 213
  18.1622222222222,                       !- Value 214
  18.1811111111111,                       !- Value 215
  18.1988888888889,                       !- Value 216
  18.2144444444444,                       !- Value 217
  18.2294444444444,                       !- Value 218
  18.2422222222222,                       !- Value 219
  18.2538888888889,                       !- Value 220
  18.2638888888889,                       !- Value 221
  18.2722222222222,                       !- Value 222
  18.2788888888889,                       !- Value 223
  18.2844444444444,                       !- Value 224
  18.2883333333333,                       !- Value 225
  18.2905555555556,                       !- Value 226
  18.2911111111111,                       !- Value 227
  18.2905555555556,                       !- Value 228
  18.2883333333333,                       !- Value 229
  18.2844444444444,                       !- Value 230
  18.2788888888889,                       !- Value 231
  18.2716666666667,                       !- Value 232
  18.2633333333333,                       !- Value 233
  18.2533333333333,                       !- Value 234
  18.2416666666667,                       !- Value 235
  18.2288888888889,                       !- Value 236
  18.2144444444444,                       !- Value 237
  18.1983333333333,                       !- Value 238
  18.1805555555556,                       !- Value 239
  18.1616666666667,                       !- Value 240
  18.1411111111111,                       !- Value 241
  18.1188888888889,                       !- Value 242
  18.095,                                 !- Value 243
  18.07,                                  !- Value 244
  18.0433333333333,                       !- Value 245
  18.0155555555556,                       !- Value 246
  17.9861111111111,                       !- Value 247
  17.955,                                 !- Value 248
  17.9227777777778,                       !- Value 249
  17.8888888888889,                       !- Value 250
  17.8538888888889,                       !- Value 251
  17.8172222222222,                       !- Value 252
  17.7788888888889,                       !- Value 253
  17.74,                                  !- Value 254
  17.6988888888889,                       !- Value 255
  17.6566666666667,                       !- Value 256
  17.6133333333333,                       !- Value 257
  17.5683333333333,                       !- Value 258
  17.5222222222222,                       !- Value 259
  17.475,                                 !- Value 260
  17.4261111111111,                       !- Value 261
  17.3761111111111,                       !- Value 262
  17.3244444444444,                       !- Value 263
  17.2722222222222,                       !- Value 264
  17.2183333333333,                       !- Value 265
  17.1633333333333,                       !- Value 266
  17.1072222222222,                       !- Value 267
  17.0494444444444,                       !- Value 268
  16.9911111111111,                       !- Value 269
  16.9311111111111,                       !- Value 270
  16.8705555555556,                       !- Value 271
  16.8083333333333,                       !- Value 272
  16.7455555555556,                       !- Value 273
  16.6811111111111,                       !- Value 274
  16.6161111111111,                       !- Value 275
  16.5494444444444,                       !- Value 276
  16.4822222222222,                       !- Value 277
  16.4138888888889,                       !- Value 278
  16.3444444444444,                       !- Value 279
  16.2744444444444,                       !- Value 280
  16.2033333333333,                       !- Value 281
  16.1311111111111,                       !- Value 282
  16.0577777777778,                       !- Value 283
  15.9838888888889,                       !- Value 284
  15.9094444444444,                       !- Value 285
  15.8338888888889,                       !- Value 286
  15.7572222222222,                       !- Value 287
  15.68,                                  !- Value 288
  15.6022222222222,                       !- Value 289
  15.5233333333333,                       !- Value 290
  15.4438888888889,                       !- Value 291
  15.3638888888889,                       !- Value 292
  15.2833333333333,                       !- Value 293
  15.2016666666667,                       !- Value 294
  15.1194444444444,                       !- Value 295
  15.0372222222222,                       !- Value 296
  14.9538888888889,                       !- Value 297
  14.87,                                  !- Value 298
  14.7855555555556,                       !- Value 299
  14.7011111111111,                       !- Value 300
  14.6155555555556,                       !- Value 301
  14.53,                                  !- Value 302
  14.4438888888889,                       !- Value 303
  14.3572222222222,                       !- Value 304
  14.27,                                  !- Value 305
  14.1827777777778,                       !- Value 306
  14.095,                                 !- Value 307
  14.0072222222222,                       !- Value 308
  13.9194444444444,                       !- Value 309
  13.8305555555556,                       !- Value 310
  13.7422222222222,                       !- Value 311
  13.6533333333333,                       !- Value 312
  13.5644444444444,                       !- Value 313
  13.475,                                 !- Value 314
  13.3861111111111,                       !- Value 315
  13.2966666666667,                       !- Value 316
  13.2072222222222,                       !- Value 317
  13.1177777777778,                       !- Value 318
  13.0283333333333,                       !- Value 319
  12.9388888888889,                       !- Value 320
  12.8494444444444,                       !- Value 321
  12.76,                                  !- Value 322
  12.6711111111111,                       !- Value 323
  12.5822222222222,                       !- Value 324
  12.4927777777778,                       !- Value 325
  12.4044444444444,                       !- Value 326
  12.3155555555556,                       !- Value 327
  12.2272222222222,                       !- Value 328
  12.1394444444444,                       !- Value 329
  12.0516666666667,                       !- Value 330
  11.9638888888889,                       !- Value 331
  11.8772222222222,                       !- Value 332
  11.79,                                  !- Value 333
  11.7038888888889,                       !- Value 334
  11.6177777777778,                       !- Value 335
  11.5322222222222,                       !- Value 336
  11.4472222222222,                       !- Value 337
  11.3627777777778,                       !- Value 338
  11.2788888888889,                       !- Value 339
  11.195,                                 !- Value 340
  11.1122222222222,                       !- Value 341
  11.03,                                  !- Value 342
  10.9477777777778,                       !- Value 343
  10.8666666666667,                       !- Value 344
  10.7866666666667,                       !- Value 345
  10.7066666666667,                       !- Value 346
  10.6277777777778,                       !- Value 347
  10.5494444444444,                       !- Value 348
  10.4716666666667,                       !- Value 349
  10.395,                                 !- Value 350
  10.3188888888889,                       !- Value 351
  10.2433333333333,                       !- Value 352
  10.1694444444444,                       !- Value 353
  10.0955555555556,                       !- Value 354
  10.0233333333333,                       !- Value 355
  9.95111111111111,                       !- Value 356
  9.88055555555555,                       !- Value 357
  9.81055555555555,                       !- Value 358
  9.74222222222222,                       !- Value 359
  9.67388888888889,                       !- Value 360
  9.60722222222222,                       !- Value 361
  9.54166666666666,                       !- Value 362
  9.47666666666667,                       !- Value 363
  9.41277777777778,                       !- Value 364
  9.35055555555556;                       !- Value 365

OS:ElectricEquipment,
  {18807bc0-1026-4a46-926f-846fabcaeadd}, !- Handle
  cooking range,                          !- Name
  {129b30ce-cb6e-499c-921f-31670ef526a0}, !- Electric Equipment Definition Name
  {b1dad34f-14ed-4bff-a47a-d7eddd16ae9f}, !- Space or SpaceType Name
  {ceb07d0d-5378-402f-905f-3a401758dfac}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {129b30ce-cb6e-499c-921f-31670ef526a0}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  182.226637320554,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:Schedule:Day,
  {97e41dd7-09a2-428b-a614-e7bf5fc633d8}, !- Handle
  cooking range allday12,                 !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733333333333333;                     !- Value Until Time 22

OS:Schedule:Rule,
  {bc224144-9f3a-462b-bf77-972e5aaf0fa2}, !- Handle
  cooking range allday ruleset12,         !- Name
  {ceb07d0d-5378-402f-905f-3a401758dfac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97e41dd7-09a2-428b-a614-e7bf5fc633d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {85282a51-4844-4204-9e85-1dba5f20f67c}, !- Handle
  misc tv schedule allday ruleset7,       !- Name
  {abeca1d0-85ca-4900-b018-ccf6b41d09d3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c7b66b17-4229-4cd6-a716-567883373420}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c11948a3-f867-481f-8bb9-cc2ef41fc28a}, !- Handle
  cooking range allday10,                 !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0461561835308417,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0263749620176238,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0461561835308417,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0725311455484655,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.164843512610149,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.27693710118505,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.303312063202674,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316499544211486,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27693710118505,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329687025220298,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37584320875114,                       !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.303312063202674,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.37584320875114,                       !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.290124582193862,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.606624126405348,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.989061075660893,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.771467639015497,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.395624430264357,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.230780917654208,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.164843512610149,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.105499848070495,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0725311455484655;                     !- Value Until Time 22

OS:Schedule:Rule,
  {1be5d977-957b-4b7e-9af1-742a93a9cb96}, !- Handle
  cooking range allday ruleset10,         !- Name
  {ceb07d0d-5378-402f-905f-3a401758dfac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c11948a3-f867-481f-8bb9-cc2ef41fc28a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10f51693-19a6-4552-b167-7a4a0d966af6}, !- Handle
  cooking range allday9,                  !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {a2c9720d-d78e-40ef-8a0a-8ab8a78535da}, !- Handle
  cooking range allday ruleset9,          !- Name
  {ceb07d0d-5378-402f-905f-3a401758dfac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {10f51693-19a6-4552-b167-7a4a0d966af6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {255eaaf9-910e-414e-990f-935286131f86}, !- Handle
  cooking range allday7,                  !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0381160741415983,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021780613795199,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0381160741415983,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0598966879367973,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.136128836219994,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.22869644484959,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.250477058644789,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261367365542388,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.22869644484959,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272257672439988,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.310373746581586,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.250477058644789,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310373746581586,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.239586751747189,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.500954117289578,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.816773017319964,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.637082953509572,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.326709206927985,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.190580370707991,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.136128836219994,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0871224551807961,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0598966879367973;                     !- Value Until Time 22

OS:Schedule:Rule,
  {083e27bf-bd48-4d4a-82af-c1cd6bf18722}, !- Handle
  cooking range allday ruleset7,          !- Name
  {ceb07d0d-5378-402f-905f-3a401758dfac}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {255eaaf9-910e-414e-990f-935286131f86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f929e456-4524-4098-89ee-1b889306afa6}, !- Handle
  cooking range allday6,                  !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {e9ae155d-98f6-4724-9f33-8fe3ee2e4144}, !- Handle
  cooking range allday ruleset6,          !- Name
  {ceb07d0d-5378-402f-905f-3a401758dfac}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f929e456-4524-4098-89ee-1b889306afa6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e4d61fa1-8fae-470b-9659-960cb8324574}, !- Handle
  cooking range allday5,                  !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {e04a9065-df57-4b70-bd5b-54cdc77bb102}, !- Handle
  cooking range allday ruleset5,          !- Name
  {ceb07d0d-5378-402f-905f-3a401758dfac}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e4d61fa1-8fae-470b-9659-960cb8324574}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {213fdc95-0196-447c-9121-6d8f39819ef2}, !- Handle
  cooking range allday4,                  !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0419872379216044,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0239927073837739,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0419872379216044,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0659799453053783,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.149954421148587,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.251923427529626,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2759161349134,                        !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.287912488605287,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251923427529626,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.299908842297174,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.341896080218778,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2759161349134,                        !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341896080218778,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.263919781221513,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5518322698268,                        !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.899726526891522,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.701786690975387,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.359890610756609,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.209936189608022,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.149954421148587,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0959708295350957,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0659799453053783;                     !- Value Until Time 22

OS:Schedule:Rule,
  {133d90c7-e79e-47d9-9a03-16e82f18b21e}, !- Handle
  cooking range allday ruleset4,          !- Name
  {ceb07d0d-5378-402f-905f-3a401758dfac}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {213fdc95-0196-447c-9121-6d8f39819ef2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {952e9f88-afb1-416e-acf9-5f0fe442fcba}, !- Handle
  cooking range allday3,                  !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {366a8f3f-b7a8-4990-8434-d13dfff1511f}, !- Handle
  cooking range allday ruleset3,          !- Name
  {ceb07d0d-5378-402f-905f-3a401758dfac}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {952e9f88-afb1-416e-acf9-5f0fe442fcba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b18916d5-7e2e-4496-a64a-763deaf53507}, !- Handle
  cooking range allday1,                  !- Name
  {728144dd-c5f5-4b4a-9ad2-d2772ecd2738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
