
OS:Version,
  {1b8eca57-66ff-4392-81a2-cff3b00fa072}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:Facility,
  {58c9f6df-cc6c-47df-919d-41200b35f532}; !- Handle

OS:LifeCycleCost:Parameters,
  {cc475930-53eb-46eb-b95f-675c923f35ae}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {11f9be45-33ab-44f8-a5e9-d52d9c7a03b2}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Single-Family Detached,                 !- Standards Building Type
  living space 1;                         !- Standards Space Type

OS:SpaceType,
  {eff491d9-960d-4fa4-8d98-0eb640c01a1f}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  attic - vented 1;                       !- Standards Space Type

OS:SpaceType,
  {5dcd84a5-752e-483d-8297-403d22ca33a2}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  crawlspace - unvented 1;                !- Standards Space Type

OS:SpaceType,
  {5b6abcc2-7b52-4b35-987c-e7bca53d6dab}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  furnace airloop ret air space;          !- Standards Space Type

OS:OutputControl:Files,
  {465409e5-a1cd-4e21-b120-6daa3d47555f}, !- Handle
  No,                                     !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Output:JSON,
  {4bbb31da-11ad-485e-a320-87a6afe76db8}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:EnergyManagementSystem:ProgramCallingManager,
  {f70f7bb4-b423-4940-bbf2-67b438b3875d}, !- Handle
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {cddc3650-187d-4b0b-9afa-a52aed564f6c}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {cddc3650-187d-4b0b-9afa-a52aed564f6c}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_liv > 0,                    !- Program Line 3
  Set loads_htg_tot = htg_load_tot - clg_load_tot, !- Program Line 4
  ElseIf clg_load_liv > 0,                !- Program Line 5
  Set loads_clg_tot = clg_load_tot - htg_load_tot, !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:Sensor,
  {858a240c-feda-4ea2-9f29-ef0ad4c86f46}, !- Handle
  clg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {19367500-915d-462f-8198-29cd846b2617}, !- Handle
  htg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8e33976-5030-4a97-9e07-0c4751bf62a1}, !- Handle
  clg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {37bc5b00-abcd-4227-92da-600c876b81f7}, !- Handle
  htg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {bbdd0d22-cab0-49e7-8c19-81cebf5c6950}, !- Handle
  unmet_hours_program calling manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {8dc1cabe-a870-4e6e-9b7d-b81c720180ce}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {8dc1cabe-a870-4e6e-9b7d-b81c720180ce}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  If (DayOfYear >= 1) && (DayOfYear <= 365), !- Program Line 3
  Set htg_unmet_hours = htg_unmet_hours + zone_htg_unmet_s, !- Program Line 4
  EndIf;                                  !- Program Line 5

OS:EnergyManagementSystem:Sensor,
  {2e9aa52d-3185-4ba7-93ea-9299c4e86bba}, !- Handle
  zone_clg_unmet_s,                       !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8753bab8-5901-42ab-875a-45295c60ec2f}, !- Handle
  zone_htg_unmet_s,                       !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {3c0f2c11-e03f-41a4-9cb6-673f4caffc0c}, !- Handle
  {d81cebb4-02ae-4b12-a11e-c7400d2f02ef}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /home/psalter/urbanTest/run/baseline_scenario/21/hpxml.xml, !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /home/psalter/urbanTest/run/baseline_scenario/21/in.xml, !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["BEopt"],                              !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"],                               !- Feature Value 5
  has_heating,                            !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  true,                                   !- Feature Value 6
  has_cooling,                            !- Feature Name 7
  Boolean,                                !- Feature Data Type 7
  false,                                  !- Feature Value 7
  NumberOfConditionedStories,             !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  1;                                      !- Feature Value 8

OS:Building,
  {d81cebb4-02ae-4b12-a11e-c7400d2f02ef}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  8,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Residential,                            !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {c463531a-b2cb-4f2d-9d6b-59845d5666f5}, !- Handle
  infil_program calling manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {e99e24b8-23fb-467f-8b3c-82f7f565bd14}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {1916b5b7-5eca-4974-9cd7-3d2e17596808}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {007653c1-2880-4b22-953d-bb471c4b03fb}, !- Handle
  clothes dryer allday1 1,                !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123456790123457,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740740740740741,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493827160493827,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0246913580246914,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0493827160493827,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0740740740740741,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.197530864197531,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.395061728395062,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.592592592592593,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.839506172839506,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.962962962962963,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.91358024691358,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.827160493827161,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.703703703703704,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.753086419753086,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.679012345679012,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.62962962962963,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.641975308641975,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.666666666666667,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.54320987654321,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.296296296296296;                      !- Value Until Time 23

OS:Schedule:Rule,
  {c2fe625e-835f-456c-a134-1c5abad61e11}, !- Handle
  clothes dryer allday ruleset1 1,        !- Name
  {e01851a0-e9f3-40d8-8369-a1596da71956}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {007653c1-2880-4b22-953d-bb471c4b03fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef60f08e-a663-4ac7-b796-5787ccac6d33}, !- Handle
  Schedule Day 16,                        !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e01851a0-e9f3-40d8-8369-a1596da71956}, !- Handle
  clothes dryer 1,                        !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  {ef60f08e-a663-4ac7-b796-5787ccac6d33}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Actuator,
  {a31b27be-5c04-4191-9805-c647450c0668}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {49fd5b88-426c-4513-b015-af5e2e9c0215}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {49fd5b88-426c-4513-b015-af5e2e9c0215}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {3b725d13-ce27-414e-a700-2730082960b0}, !- Other Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {3b725d13-ce27-414e-a700-2730082960b0}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {594f2f0d-85ff-4626-9a24-b2789c8d3616}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {85a9fe43-3a5e-462d-8ab5-ab29bae67ba3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {85a9fe43-3a5e-462d-8ab5-ab29bae67ba3}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {64065821-327c-4b7f-9a32-812383441e8b}, !- Other Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {64065821-327c-4b7f-9a32-812383441e8b}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Program,
  {e99e24b8-23fb-467f-8b3c-82f7f565bd14}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = airflow_tin_s-airflow_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0573,                         !- Program Line 10
  Set Cs = 0.0575,                        !- Program Line 11
  Set Cw = 0.1308,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = airflow_tt_s,         !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = airflow_tin_s,           !- Program Line 26
  Set ZoneW = airflow_win_s,              !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qbath = 0,                          !- Program Line 35
  Set Qdryer = 0,                         !- Program Line 36
  Set Qdryer = Qdryer + 0.00383 * clothes_dryer_exhaust_0_sch_s, !- Program Line 37
  Set QWHV_sup = 0.0,                     !- Program Line 38
  Set QWHV_exh = 0.0,                     !- Program Line 39
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 40
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 41
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 42
  If Qfan > 0,                            !- Program Line 43
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 44
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 45
  Set phi = 1,                            !- Program Line 46
  Else,                                   !- Program Line 47
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 48
  EndIf,                                  !- Program Line 49
  Set Qinf_adj = phi * Qinf,              !- Program Line 50
  Else,                                   !- Program Line 51
  Set Qinf_adj = Qinf,                    !- Program Line 52
  EndIf,                                  !- Program Line 53
  Set infil_flow_act = Qinf_adj,          !- Program Line 54
  Set Qload = Qfan,                       !- Program Line 55
  Set Effectiveness_Sens = 0.0,           !- Program Line 56
  Set Effectiveness_Lat = 0.0,            !- Program Line 57
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 58
  Set ZoneInEnth = OASupInEnth,           !- Program Line 59
  Set ZoneInTemp = OASupInTemp,           !- Program Line 60
  Set FanTotalToLv = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 61
  Set FanSensToLv = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 62
  Set FanLatToLv = FanTotalToLv - FanSensToLv, !- Program Line 63
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToLv, !- Program Line 64
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToLv; !- Program Line 65

OS:EnergyManagementSystem:Actuator,
  {1cb6e712-1673-4f54-95e5-d3bb28f3bc49}, !- Handle
  infil_flow_act,                         !- Name
  {958005cf-689b-4785-afd4-a460fd17c42b}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {958005cf-689b-4785-afd4-a460fd17c42b}, !- Handle
  infil flow,                             !- Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {a3c1df37-f721-4556-9db2-8665e44e3f7a}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {c06fdcd4-dccc-4ffb-8bd8-e6d7e7cc37c5}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment,
  {c06fdcd4-dccc-4ffb-8bd8-e6d7e7cc37c5}, !- Handle
  mech vent house fan cfis,               !- Name
  {4b1a65b3-074f-4712-99fa-f0069d5e9480}, !- Electric Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4b1a65b3-074f-4712-99fa-f0069d5e9480}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7ba8425b-3e92-4715-bed3-819876f46dba}, !- Handle
  mech vent house fan,                    !- Name
  {290f9b56-bf03-4340-b73a-e202be3681b0}, !- Electric Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {290f9b56-bf03-4340-b73a-e202be3681b0}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:SpaceInfiltration:EffectiveLeakageArea,
  {bfacc1a1-e6d8-4e5e-a4d1-850a731dcdc0}, !- Handle
  infil|attic - vented 1,                 !- Name
  {70c3d38c-cfd6-4550-87f5-ce8d80b3745e}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  2969.92438272,                          !- Effective Air Leakage Area {cm2}
  0.00028373134976685,                    !- Stack Coefficient
  3.16231858497988e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {baf2c38c-3942-4d3b-bf1e-5c5d726ab42e}, !- Handle
  infil|crawlspace - unvented 1,          !- Name
  {ede6994f-a51f-465d-a3b7-6906b7d2efa6}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:ProgramCallingManager,
  {0e2853ee-0bc9-4540-b873-306e0f1e91d3}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {1356ee50-8c1c-4578-9bf8-50d8bc4780b9}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {1356ee50-8c1c-4578-9bf8-50d8bc4780b9}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = airflow_tin_s,                !- Program Line 1
  Set Tout = airflow_tt_s,                !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_avail_s,     !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  Set natural_vent_flow_act = 0,          !- Program Line 11
  Set whole_house_fan_flow_act = 0,       !- Program Line 12
  Set whole_house_fan_mix_act = 0,        !- Program Line 13
  Set whole_house_fan_act = 0,            !- Program Line 14
  If (Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0), !- Program Line 15
  Set WHF_Flow = 0,                       !- Program Line 16
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 17
  Set Adj = (@Min Adj 1),                 !- Program Line 18
  Set Adj = (@Max Adj 0),                 !- Program Line 19
  If (WHF_Flow > 0),                      !- Program Line 20
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 21
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 22
  Set WHF_W = 0,                          !- Program Line 23
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 24
  ElseIf (NVavail > 0),                   !- Program Line 25
  Set NVArea = 7080.2484459264015,        !- Program Line 26
  Set Cs = 8.963020389461627e-05,         !- Program Line 27
  Set Cw = 6.158219665777789e-05,         !- Program Line 28
  Set Tdiff = Tin-Tout,                   !- Program Line 29
  Set dT = (@Abs Tdiff),                  !- Program Line 30
  Set Vwind = site_vw_s,                  !- Program Line 31
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 32
  Set MaxNV = 1.2081854545920003,         !- Program Line 33
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 34
  EndIf,                                  !- Program Line 35
  EndIf;                                  !- Program Line 36

OS:EnergyManagementSystem:Actuator,
  {a787e091-f597-4249-a7e5-438f4ac82313}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {1b62ee7a-6b0e-47ba-b153-1d5178b81c19}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {1b62ee7a-6b0e-47ba-b153-1d5178b81c19}, !- Handle
  whole house fan mix,                    !- Name
  {7d27ce1c-48ff-4527-81a3-8b6676666e69}, !- Zone or Space Name
  {7b2c1c55-c17c-4877-b503-3e50f0bc80c2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {405aab95-22f8-42cd-ac03-43741f3af2fd}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {4bab48ac-4773-47ac-a869-786aaa8867c3}, !- Handle
  whole_house_fan_act,                    !- Name
  {a60f5329-0f51-4581-8b2f-0ec1a24b28fa}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment,
  {a60f5329-0f51-4581-8b2f-0ec1a24b28fa}, !- Handle
  whole house fan,                        !- Name
  {1eb6027e-cc3f-4e79-946c-ce0585b388d3}, !- Electric Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1eb6027e-cc3f-4e79-946c-ce0585b388d3}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {e5377a60-47d3-4d47-a4cb-7d7cf510d392}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {818a5868-4f20-47d3-b604-23fec6d8b919}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {818a5868-4f20-47d3-b604-23fec6d8b919}, !- Handle
  whole house fan flow,                   !- Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {9aa230b0-674b-4e1d-b8ec-18da3127dd7c}, !- Handle
  natural_vent_flow_act,                  !- Name
  {e997efc5-e32a-451e-8a0d-66242cd31f08}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {e997efc5-e32a-451e-8a0d-66242cd31f08}, !- Handle
  natural vent flow,                      !- Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Sensor,
  {d7ae2390-65fc-41c6-acd6-3d7143675def}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5ea69b46-1116-4bd0-a1bc-5573d5e37db4}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3e059463-5db0-4503-901e-70eada8b3c18}, !- Handle
  natural_vent_avail_s,                   !- Name
  natural vent avail schedule,            !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {d427eb33-42e0-4cbc-bb71-b1a4d3db9e16}, !- Handle
  natural vent avail schedule day,        !- Name
  {8a7932d8-0c18-457c-a695-de6f1a27efa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39333c24-b088-4892-baac-a2da8f7e523b}, !- Handle
  natural vent avail schedule rule,       !- Name
  {1bcd7b40-7159-4b72-939f-f48531f4d30d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d427eb33-42e0-4cbc-bb71-b1a4d3db9e16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e607ae85-3c4b-4475-9d7d-b277a761fd73}, !- Handle
  Schedule Day 15,                        !- Name
  {8a7932d8-0c18-457c-a695-de6f1a27efa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bcd7b40-7159-4b72-939f-f48531f4d30d}, !- Handle
  natural vent avail schedule,            !- Name
  {8a7932d8-0c18-457c-a695-de6f1a27efa7}, !- Schedule Type Limits Name
  {e607ae85-3c4b-4475-9d7d-b277a761fd73}; !- Default Day Schedule Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {f40370de-befd-4c53-9282-eaa7d1553054}, !- Handle
  furnace_airloop_0_duct_program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {4234ca82-8c7c-4300-8ffc-58227e6f1ce9}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {4234ca82-8c7c-4300-8ffc-58227e6f1ce9}, !- Handle
  furnace_airloop_0_duct_program,         !- Name
  Set furnace_airloop_AH_MFR = furnace_airloop_AH_MFR_s, !- Program Line 1
  Set furnace_airloop_Fan_RTF = 0,        !- Program Line 2
  Set furnace_airloop_Fan_RTF = furnace_airloop_Fan_RTF + furnace_airloop_Fan_RTF_s, !- Program Line 3
  Set furnace_airloop_AH_VFR = furnace_airloop_AH_VFR_s, !- Program Line 4
  Set furnace_airloop_AH_Tout = furnace_airloop_AH_Tout_s, !- Program Line 5
  Set furnace_airloop_AH_Wout = furnace_airloop_AH_Wout_s, !- Program Line 6
  Set furnace_airloop_RA_T = furnace_airloop_RA_T_s, !- Program Line 7
  Set furnace_airloop_Ra_W = furnace_airloop_Ra_W_s, !- Program Line 8
  Set furnace_airloop_0_DZ_T = furnace_airloop_0_DZ_T_s, !- Program Line 9
  Set furnace_airloop_0_DZ_W = furnace_airloop_0_DZ_W_s, !- Program Line 10
  Run furnace_airloop_0_duct_subroutine,  !- Program Line 11
  Set furnace_airloop_0_SupSensLkToLv_equip_act = furnace_airloop_0_SupSensLkToLv, !- Program Line 12
  Set furnace_airloop_0_SupLatLkToLv_equip_act = furnace_airloop_0_SupLatLkToLv, !- Program Line 13
  Set furnace_airloop_0_SupCondToLv_equip_act = furnace_airloop_0_SupCondToLv, !- Program Line 14
  Set furnace_airloop_0_RetSensLkToRP_equip_act = furnace_airloop_0_RetSensLkToRP, !- Program Line 15
  Set furnace_airloop_0_RetLatLkToRP_equip_act = furnace_airloop_0_RetLatLkToRP, !- Program Line 16
  Set furnace_airloop_0_RetCondToRP_equip_act = furnace_airloop_0_RetCondToRP, !- Program Line 17
  Set furnace_airloop_0_RetCondToDZ_equip_act = furnace_airloop_0_RetCondToDZ, !- Program Line 18
  Set furnace_airloop_0_SupCondToDZ_equip_act = furnace_airloop_0_SupCondToDZ, !- Program Line 19
  Set furnace_airloop_0_SupSensLkToDZ_equip_act = furnace_airloop_0_SupSensLkToDZ, !- Program Line 20
  Set furnace_airloop_0_SupLatLkToDZ_equip_act = furnace_airloop_0_SupLatLkToDZ, !- Program Line 21
  Set furnace_airloop_0_ZoneMixDZToLv_mix_act = furnace_airloop_0_ZoneMixDZToLv, !- Program Line 22
  Set furnace_airloop_0_ZoneMixLvToDZ_mix_act = furnace_airloop_0_ZoneMixLvToDZ; !- Program Line 23

OS:EnergyManagementSystem:Subroutine,
  {3a3639c3-eeca-4ca4-8c66-921e3696ea74}, !- Handle
  furnace_airloop_0_duct_subroutine,      !- Name
  Set AH_MFR = furnace_airloop_AH_MFR,    !- Program Line 1
  If AH_MFR>0,                            !- Program Line 2
  Set AH_Tout = furnace_airloop_AH_Tout,  !- Program Line 3
  Set AH_Wout = furnace_airloop_AH_Wout,  !- Program Line 4
  Set RA_T = furnace_airloop_RA_T,        !- Program Line 5
  Set RA_W = furnace_airloop_Ra_W,        !- Program Line 6
  Set Fan_RTF = furnace_airloop_Fan_RTF,  !- Program Line 7
  Set DZ_T = furnace_airloop_0_DZ_T,      !- Program Line 8
  Set DZ_W = furnace_airloop_0_DZ_W,      !- Program Line 9
  Set AH_VFR = furnace_airloop_AH_VFR,    !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.09,                       !- Program Line 16
  Set f_ret = 0.06,                       !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToLiv = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToLv = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToLv = SupTotLkToLiv-SupLatLkToLv, !- Program Line 22
  Set supply_ua = 20.289,                 !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToLv = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToLv,        !- Program Line 27
  Set return_ua = 3.296,                  !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set f_imbalance = f_sup-f_ret,          !- Program Line 38
  Set oa_vfr = 0.0 * f_imbalance * AH_VFR, !- Program Line 39
  Set sup_lk_vfr = f_sup * AH_VFR,        !- Program Line 40
  Set ret_lk_vfr = f_ret * AH_VFR,        !- Program Line 41
  If f_sup > f_ret,                       !- Program Line 42
  Set ZoneMixLvToDZ = 0,                  !- Program Line 43
  Set ZoneMixDZToLv = (sup_lk_vfr-ret_lk_vfr)-oa_vfr, !- Program Line 44
  Else,                                   !- Program Line 45
  Set ZoneMixLvToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr, !- Program Line 46
  Set ZoneMixDZToLv = 0,                  !- Program Line 47
  EndIf,                                  !- Program Line 48
  Else,                                   !- Program Line 49
  Set SupLatLkToLv = 0,                   !- Program Line 50
  Set SupSensLkToLv = 0,                  !- Program Line 51
  Set SupCondToLv = 0,                    !- Program Line 52
  Set RetCondToRP = 0,                    !- Program Line 53
  Set RetLatLkToRP = 0,                   !- Program Line 54
  Set RetSensLkToRP = 0,                  !- Program Line 55
  Set RetCondToDZ = 0,                    !- Program Line 56
  Set SupCondToDZ = 0,                    !- Program Line 57
  Set SupLatLkToDZ = 0,                   !- Program Line 58
  Set SupSensLkToDZ = 0,                  !- Program Line 59
  Set ZoneMixLvToDZ = 0,                  !- Program Line 60
  Set ZoneMixDZToLv = 0,                  !- Program Line 61
  EndIf,                                  !- Program Line 62
  Set furnace_airloop_0_SupLatLkToLv = SupLatLkToLv, !- Program Line 63
  Set furnace_airloop_0_SupSensLkToLv = SupSensLkToLv, !- Program Line 64
  Set furnace_airloop_0_SupCondToLv = SupCondToLv, !- Program Line 65
  Set furnace_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 66
  Set furnace_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 67
  Set furnace_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 68
  Set furnace_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 69
  Set furnace_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 70
  Set furnace_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 71
  Set furnace_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 72
  Set furnace_airloop_0_ZoneMixLvToDZ = ZoneMixLvToDZ, !- Program Line 73
  Set furnace_airloop_0_ZoneMixDZToLv = ZoneMixDZToLv; !- Program Line 74

OS:EnergyManagementSystem:Actuator,
  {b989f754-9498-4f06-bbf5-33d62c7505ce}, !- Handle
  furnace_airloop_0_ZoneMixLvToDZ_mix_act, !- Name
  {7c4cc244-594f-42ec-926d-0258b7751233}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {7c4cc244-594f-42ec-926d-0258b7751233}, !- Handle
  furnace_airloop_0_ZoneMixLvToDZ mix,    !- Name
  {6ff57589-1484-4db6-9ba7-49ff4798c765}, !- Zone or Space Name
  {7b2c1c55-c17c-4877-b503-3e50f0bc80c2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {405aab95-22f8-42cd-ac03-43741f3af2fd}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {2aa85a0a-359f-42fb-8b46-f0526fe18af8}, !- Handle
  furnace_airloop_0_ZoneMixLvToDZ;        !- Name

OS:EnergyManagementSystem:Actuator,
  {bda6bde1-bbff-4cf0-a74b-f09a22924590}, !- Handle
  furnace_airloop_0_ZoneMixDZToLv_mix_act, !- Name
  {e4eb0349-db9b-4d85-b71f-21e59aece526}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ScheduleTypeLimits,
  {bf0b4393-268b-47e0-b65d-93641842b420}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Constant,
  {7b2c1c55-c17c-4877-b503-3e50f0bc80c2}, !- Handle
  Always On Continuous,                   !- Name
  {bf0b4393-268b-47e0-b65d-93641842b420}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneMixing,
  {e4eb0349-db9b-4d85-b71f-21e59aece526}, !- Handle
  furnace_airloop_0_ZoneMixDZToLv mix,    !- Name
  {405aab95-22f8-42cd-ac03-43741f3af2fd}, !- Zone or Space Name
  {7b2c1c55-c17c-4877-b503-3e50f0bc80c2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {6ff57589-1484-4db6-9ba7-49ff4798c765}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {d0272a46-bee6-4785-956d-84f971faf641}, !- Handle
  furnace_airloop_0_ZoneMixDZToLv;        !- Name

OS:AdditionalProperties,
  {0c513d72-b7b9-4f3c-afe1-89fd5492d3e8}, !- Handle
  {5742d0ec-4fd4-497a-8084-460f7ba277cf}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {a71c82a0-e94d-4c9e-bc3f-ac9567aa608d}, !- Handle
  furnace_airloop_0_SupLatLkToDZ_equip_act, !- Name
  {5742d0ec-4fd4-497a-8084-460f7ba277cf}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {5742d0ec-4fd4-497a-8084-460f7ba277cf}, !- Handle
  furnace_airloop_0_SupLatLkToDZ equip,   !- Name
  {c5dae72c-507a-41b4-aea1-c2edbc0c3296}, !- Other Equipment Definition Name
  {ede6994f-a51f-465d-a3b7-6906b7d2efa6}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {c5dae72c-507a-41b4-aea1-c2edbc0c3296}, !- Handle
  furnace_airloop_0_SupLatLkToDZ equip,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {4ad0f993-a30d-490d-8487-2b9b1eeda72c}, !- Handle
  furnace_airloop_0_SupLatLkToDZ;         !- Name

OS:AdditionalProperties,
  {427216ab-b963-49ba-91c9-be9f16e9947e}, !- Handle
  {8ea3da05-fb74-4bb8-9f06-e8b5e27a4377}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {ca20adda-4337-4b24-8c2b-5d2f27d45584}, !- Handle
  furnace_airloop_0_SupSensLkToDZ_equip_act, !- Name
  {8ea3da05-fb74-4bb8-9f06-e8b5e27a4377}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {8ea3da05-fb74-4bb8-9f06-e8b5e27a4377}, !- Handle
  furnace_airloop_0_SupSensLkToDZ equip,  !- Name
  {906d6eb2-c593-46ed-8791-83c4bf90050a}, !- Other Equipment Definition Name
  {ede6994f-a51f-465d-a3b7-6906b7d2efa6}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {906d6eb2-c593-46ed-8791-83c4bf90050a}, !- Handle
  furnace_airloop_0_SupSensLkToDZ equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {067b16d7-2bbf-46ca-9547-d2e63ca4e415}, !- Handle
  furnace_airloop_0_SupSensLkToDZ;        !- Name

OS:AdditionalProperties,
  {9711d926-3064-4f03-a6a7-a60da6893d53}, !- Handle
  {5b35bd61-5211-40a4-b8f3-ac17ac3a0f17}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {c3972408-3365-4429-b197-04770aa5b581}, !- Handle
  furnace_airloop_0_RetCondToDZ_equip_act, !- Name
  {5b35bd61-5211-40a4-b8f3-ac17ac3a0f17}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {5b35bd61-5211-40a4-b8f3-ac17ac3a0f17}, !- Handle
  furnace_airloop_0_RetCondToDZ equip,    !- Name
  {ed78f89f-9164-46bf-a7d2-96a354fc80f2}, !- Other Equipment Definition Name
  {ede6994f-a51f-465d-a3b7-6906b7d2efa6}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {ed78f89f-9164-46bf-a7d2-96a354fc80f2}, !- Handle
  furnace_airloop_0_RetCondToDZ equip,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {d4b83d6d-89a2-40b3-a0cb-5883a5b3d747}, !- Handle
  furnace_airloop_0_RetCondToDZ;          !- Name

OS:AdditionalProperties,
  {162c7c24-8edf-48a2-a286-b2acf1656293}, !- Handle
  {560cc53f-75de-4c7a-b162-bf7eb48cdf6f}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {fe825b88-ac9b-4557-8ba7-07aa852c15d3}, !- Handle
  furnace_airloop_0_SupCondToDZ_equip_act, !- Name
  {560cc53f-75de-4c7a-b162-bf7eb48cdf6f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {560cc53f-75de-4c7a-b162-bf7eb48cdf6f}, !- Handle
  furnace_airloop_0_SupCondToDZ equip,    !- Name
  {51533a8c-e4c4-4027-b1c6-a261665f2a5a}, !- Other Equipment Definition Name
  {ede6994f-a51f-465d-a3b7-6906b7d2efa6}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {51533a8c-e4c4-4027-b1c6-a261665f2a5a}, !- Handle
  furnace_airloop_0_SupCondToDZ equip,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {4887a499-93f0-4f18-949e-a07208e48cfb}, !- Handle
  furnace_airloop_0_SupCondToDZ;          !- Name

OS:AdditionalProperties,
  {41fb6f30-2a7f-4518-a6da-01301b32fed8}, !- Handle
  {df621043-b3d1-49fa-b0bb-6d605d079d34}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {9efa7bab-a2e5-4454-9b7a-026fab913e34}, !- Handle
  furnace_airloop_0_RetLatLkToRP_equip_act, !- Name
  {df621043-b3d1-49fa-b0bb-6d605d079d34}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {df621043-b3d1-49fa-b0bb-6d605d079d34}, !- Handle
  furnace_airloop_0_RetLatLkToRP equip,   !- Name
  {677260d9-555f-4a7c-8ac8-07e8c423233c}, !- Other Equipment Definition Name
  {4d39d925-2e14-4610-b357-395404bde436}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {677260d9-555f-4a7c-8ac8-07e8c423233c}, !- Handle
  furnace_airloop_0_RetLatLkToRP equip,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {edc4d728-6a2f-46b5-9044-ad4e3f6932cc}, !- Handle
  furnace_airloop_0_RetLatLkToRP;         !- Name

OS:EnergyManagementSystem:Actuator,
  {cf3b7d50-8bca-43b8-b9f1-4be370a24a7c}, !- Handle
  furnace_airloop_0_RetSensLkToRP_equip_act, !- Name
  {cbf4f3d5-356a-4cc8-822a-eae290c0d18a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {cbf4f3d5-356a-4cc8-822a-eae290c0d18a}, !- Handle
  furnace_airloop_0_RetSensLkToRP equip,  !- Name
  {dbb1cb8e-37a3-4d0a-bce5-559ab4570dcd}, !- Other Equipment Definition Name
  {4d39d925-2e14-4610-b357-395404bde436}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {dbb1cb8e-37a3-4d0a-bce5-559ab4570dcd}, !- Handle
  furnace_airloop_0_RetSensLkToRP equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {259bda0f-ae9a-4b06-be5f-4aea7f4ee96d}, !- Handle
  furnace_airloop_0_RetSensLkToRP;        !- Name

OS:AdditionalProperties,
  {b34ef4f9-382b-4542-848e-79f014da3d2a}, !- Handle
  {4906438a-aa01-4051-81c2-99a2f38d4e95}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {06dec15f-74d6-4268-a59d-8ef93dbcaed2}, !- Handle
  furnace_airloop_0_RetCondToRP_equip_act, !- Name
  {4906438a-aa01-4051-81c2-99a2f38d4e95}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {4906438a-aa01-4051-81c2-99a2f38d4e95}, !- Handle
  furnace_airloop_0_RetCondToRP equip,    !- Name
  {31084b6d-2176-4bf2-828d-f886e3fb7618}, !- Other Equipment Definition Name
  {4d39d925-2e14-4610-b357-395404bde436}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {31084b6d-2176-4bf2-828d-f886e3fb7618}, !- Handle
  furnace_airloop_0_RetCondToRP equip,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {aec262c7-1a3d-4b0e-8edc-618404527995}, !- Handle
  furnace_airloop_0_RetCondToRP;          !- Name

OS:AdditionalProperties,
  {422bf1a4-cdb2-4ee8-a3dc-1409ff51c12f}, !- Handle
  {fae72f93-a383-4f98-8b2c-4edacd342d99}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {3d2b22ac-ca31-4299-b3d6-207bfe0627c4}, !- Handle
  furnace_airloop_0_SupCondToLv_equip_act, !- Name
  {fae72f93-a383-4f98-8b2c-4edacd342d99}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {fae72f93-a383-4f98-8b2c-4edacd342d99}, !- Handle
  furnace_airloop_0_SupCondToLv equip,    !- Name
  {05c7cfef-9d6e-48ac-be76-d5cb5e0a994b}, !- Other Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {05c7cfef-9d6e-48ac-be76-d5cb5e0a994b}, !- Handle
  furnace_airloop_0_SupCondToLv equip,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {1b06437c-855f-4be8-9cd9-994e79fd2845}, !- Handle
  furnace_airloop_0_SupCondToLv;          !- Name

OS:AdditionalProperties,
  {d2490650-c0d9-4347-954c-fd91b2557df3}, !- Handle
  {2b0251b1-53e1-4b2a-b7ba-540139e01279}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {c4cae8d1-d96f-47d9-ba65-8f7ad3419a7e}, !- Handle
  furnace_airloop_0_SupLatLkToLv_equip_act, !- Name
  {2b0251b1-53e1-4b2a-b7ba-540139e01279}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {2b0251b1-53e1-4b2a-b7ba-540139e01279}, !- Handle
  furnace_airloop_0_SupLatLkToLv equip,   !- Name
  {8992d67f-43b8-4a4c-accf-929102254aa7}, !- Other Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {8992d67f-43b8-4a4c-accf-929102254aa7}, !- Handle
  furnace_airloop_0_SupLatLkToLv equip,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {12c64e08-62ab-4422-af9d-e33bf5119adf}, !- Handle
  furnace_airloop_0_SupLatLkToLv;         !- Name

OS:AdditionalProperties,
  {3b1d060f-f198-41f6-adb0-9357b1583c9f}, !- Handle
  {94e10912-c185-4334-ba88-4c2c45f96c1e}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {e874ba9f-fce9-4b6a-a1b4-e594bb00935c}, !- Handle
  furnace_airloop_0_SupSensLkToLv_equip_act, !- Name
  {94e10912-c185-4334-ba88-4c2c45f96c1e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {94e10912-c185-4334-ba88-4c2c45f96c1e}, !- Handle
  furnace_airloop_0_SupSensLkToLv equip,  !- Name
  {6801226b-0d21-4237-9bbc-abc3d8225ee0}, !- Other Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {670708ec-0256-4294-85f4-2849d888ddd9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {6801226b-0d21-4237-9bbc-abc3d8225ee0}, !- Handle
  furnace_airloop_0_SupSensLkToLv equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {df53faab-cb16-469b-b7b5-ab697f90b157}, !- Handle
  furnace_airloop_0_SupSensLkToLv;        !- Name

OS:EnergyManagementSystem:Sensor,
  {49e2c507-e7eb-4b6d-9f1d-d6e86ab4b025}, !- Handle
  furnace_airloop_0_DZ_W_s,               !- Name
  crawlspace - unvented,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b3e0d486-e8e6-490f-b888-c3355be649f6}, !- Handle
  furnace_airloop_0_DZ_W;                 !- Name

OS:EnergyManagementSystem:Sensor,
  {f5154698-9747-4d50-9f73-5dfc7b26298a}, !- Handle
  furnace_airloop_0_DZ_T_s,               !- Name
  crawlspace - unvented,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {e8e88e61-46dd-4c0f-afa2-262a4d76bb5e}, !- Handle
  furnace_airloop_0_DZ_T;                 !- Name

OS:EnergyManagementSystem:Sensor,
  {3a7c5ca8-7c61-471d-a864-ba9b83dcbf27}, !- Handle
  furnace_airloop_Ra_W_s,                 !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f7cd0e9e-74ca-47c9-ab4b-b41d6f11fb1b}, !- Handle
  furnace_airloop_Ra_W;                   !- Name

OS:EnergyManagementSystem:Sensor,
  {e9c7319d-ae77-449d-8407-d9bee0a04665}, !- Handle
  furnace_airloop_RA_T_s,                 !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {9e246ee4-37d1-4b0d-a92e-76b90a83f27f}, !- Handle
  furnace_airloop_RA_T;                   !- Name

OS:EnergyManagementSystem:Sensor,
  {7bc4180e-bab3-4287-8268-40cb398a1485}, !- Handle
  furnace_airloop_AH_Wout_s,              !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {857c2394-53e5-4229-b031-d3c268d60529}, !- Handle
  furnace_airloop_AH_Wout;                !- Name

OS:EnergyManagementSystem:Sensor,
  {6b11ff45-4182-4270-b3af-56e05795d54e}, !- Handle
  furnace_airloop_AH_Tout_s,              !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {bb68e6bd-2ad9-490b-a795-86b74d1c04eb}, !- Handle
  furnace_airloop_AH_Tout;                !- Name

OS:EnergyManagementSystem:Sensor,
  {9d17c755-0d81-4821-a7c1-a8e27364abea}, !- Handle
  furnace_airloop_AH_VFR_s,               !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {afdbff0c-1f34-4a6e-9299-f1534448ab0e}, !- Handle
  furnace_airloop_AH_VFR;                 !- Name

OS:EnergyManagementSystem:Sensor,
  {c439d227-63a1-4eda-8e08-86d108d77f10}, !- Handle
  furnace_airloop_AH_MFR_s,               !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {638a0c4e-8c2c-409c-822a-4a45ba4391c9}, !- Handle
  furnace_airloop_AH_MFR;                 !- Name

OS:Connection,
  {d1180547-03f3-4cfd-baa4-d70d07377586}, !- Handle
  {05849357-98ab-47e5-a67b-5907ff74dc3e}, !- Source Object
  3,                                      !- Outlet Port
  {df142240-631b-4129-91e4-d951fb38f452}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23024061-56cf-40ac-a27e-7a7ec9781ca5}, !- Handle
  {ffc65ef2-bb3b-4e7f-90b9-e5cfc4e8fcec}, !- Source Object
  3,                                      !- Outlet Port
  {05849357-98ab-47e5-a67b-5907ff74dc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71b93b3e-b855-40a7-9921-f71db2819c98}, !- Handle
  {b4df32c8-a622-4810-a921-d394c245c6cc}, !- Source Object
  3,                                      !- Outlet Port
  {ffc65ef2-bb3b-4e7f-90b9-e5cfc4e8fcec}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {05849357-98ab-47e5-a67b-5907ff74dc3e}, !- Handle
  Node 25,                                !- Name
  {23024061-56cf-40ac-a27e-7a7ec9781ca5}, !- Inlet Port
  {d1180547-03f3-4cfd-baa4-d70d07377586}; !- Outlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {ffc65ef2-bb3b-4e7f-90b9-e5cfc4e8fcec}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {3ad898ed-7266-4648-8044-db6409e4d886}, !- ThermalZone
  {23024061-56cf-40ac-a27e-7a7ec9781ca5}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {71b93b3e-b855-40a7-9921-f71db2819c98}; !- Inlet Node 1

OS:SurfaceProperty:ConvectionCoefficients,
  {435da5b5-394f-417f-bc39-4a54c7f457e9}, !- Handle
  {3ce345a0-d273-4198-a27f-8d00daa07a0a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c14757f5-b416-45bd-a966-661de166fbdd}, !- Handle
  {a6f13100-403c-4991-af11-042d7bb2f1f1}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f779f52a-b70b-420d-bb5d-eb7e2d2351fb}, !- Handle
  {498238ab-fc69-4f89-8a2d-9525c1cdd966}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {45b49b55-a5b5-480d-9a12-895b2cd14ca8}, !- Handle
  {e5607ae5-f063-4aaa-8841-9cf71ced9809}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f7504550-4bdf-41eb-bba7-01546d85b309}, !- Handle
  {432adafd-f976-4357-ad7b-20e28cd6e201}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {33af7875-0b04-457d-bdc4-b63ede9950a6}, !- Handle
  {3173117e-167d-4d00-8133-525cac81b9c3}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:Construction,
  {3bcd016c-8727-4c34-86c8-56b4bf703686}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {8dc2e43e-ff60-43d6-b9c4-474ab61f3591}; !- Layer 1

OS:Material:NoMass,
  {8dc2e43e-ff60-43d6-b9c4-474ab61f3591}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Surface,
  {3ce345a0-d273-4198-a27f-8d00daa07a0a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {3bcd016c-8727-4c34-86c8-56b4bf703686}, !- Construction Name
  {4d39d925-2e14-4610-b357-395404bde436}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6f13100-403c-4991-af11-042d7bb2f1f1}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {3bcd016c-8727-4c34-86c8-56b4bf703686}, !- Construction Name
  {4d39d925-2e14-4610-b357-395404bde436}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {498238ab-fc69-4f89-8a2d-9525c1cdd966}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {3bcd016c-8727-4c34-86c8-56b4bf703686}, !- Construction Name
  {4d39d925-2e14-4610-b357-395404bde436}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5607ae5-f063-4aaa-8841-9cf71ced9809}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {3bcd016c-8727-4c34-86c8-56b4bf703686}, !- Construction Name
  {4d39d925-2e14-4610-b357-395404bde436}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {432adafd-f976-4357-ad7b-20e28cd6e201}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {3bcd016c-8727-4c34-86c8-56b4bf703686}, !- Construction Name
  {4d39d925-2e14-4610-b357-395404bde436}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3173117e-167d-4d00-8133-525cac81b9c3}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {3bcd016c-8727-4c34-86c8-56b4bf703686}, !- Construction Name
  {4d39d925-2e14-4610-b357-395404bde436}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d39d925-2e14-4610-b357-395404bde436}, !- Handle
  furnace airloop ret air space,          !- Name
  {5b6abcc2-7b52-4b35-987c-e7bca53d6dab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {3ad898ed-7266-4648-8044-db6409e4d886}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {76fd4c9b-93ea-4919-9d5c-20053d073999}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {3ad898ed-7266-4648-8044-db6409e4d886}; !- Thermal Zone

OS:Sizing:Zone,
  {5d4e7945-7ae0-4ad4-bff9-4c85ad246d90}, !- Handle
  {3ad898ed-7266-4648-8044-db6409e4d886}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:PortList,
  {eab0f1df-5e49-4c5b-9eaa-e71e245d9ee2}, !- Handle
  {3ad898ed-7266-4648-8044-db6409e4d886}; !- HVAC Component

OS:PortList,
  {79cbbf5d-0ce2-46c2-b667-e157e378ec56}, !- Handle
  {3ad898ed-7266-4648-8044-db6409e4d886}; !- HVAC Component

OS:PortList,
  {07d98489-d876-46ad-9b1f-886010ecaf24}, !- Handle
  {3ad898ed-7266-4648-8044-db6409e4d886}; !- HVAC Component

OS:Connection,
  {8d8c868c-3b0a-4a1d-ab6c-84fd8d4baf01}, !- Handle
  {3ad898ed-7266-4648-8044-db6409e4d886}, !- Source Object
  11,                                     !- Outlet Port
  {35985697-d6cc-47c8-9292-f72bc83ee97a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35985697-d6cc-47c8-9292-f72bc83ee97a}, !- Handle
  Node 23,                                !- Name
  {8d8c868c-3b0a-4a1d-ab6c-84fd8d4baf01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {3ad898ed-7266-4648-8044-db6409e4d886}, !- Handle
  furnace airloop ret air zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07d98489-d876-46ad-9b1f-886010ecaf24}, !- Zone Air Inlet Port List
  {79cbbf5d-0ce2-46c2-b667-e157e378ec56}, !- Zone Air Exhaust Port List
  {8d8c868c-3b0a-4a1d-ab6c-84fd8d4baf01}, !- Zone Air Node Name
  {eab0f1df-5e49-4c5b-9eaa-e71e245d9ee2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:EnergyManagementSystem:Sensor,
  {1e7620e0-4686-4fe3-8a80-cf8e26ce5447}, !- Handle
  furnace_airloop_Fan_RTF_s,              !- Name
  furnace supply fan,                     !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {4b378e2a-6a85-47d6-be18-cfa9e2525bc8}, !- Handle
  furnace_airloop_max_sup_fan_mfr,        !- Name
  furnace supply fan,                     !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {e4f48894-b46a-419e-8334-889a235d970f}, !- Handle
  furnace_airloop_Fan_RTF;                !- Name

OS:EnergyManagementSystem:Sensor,
  {50fe4e2e-b6b2-4e7b-b12f-5d6be6aa0ce3}, !- Handle
  airflow_tt_s,                           !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {60215128-e066-44db-a3d7-393fb7a9b973}, !- Handle
  airflow_tin_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0d2fec98-a278-4384-bfb3-ef7c882d03f7}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d21db3a6-ffe2-4a06-8222-16065e1217a7}, !- Handle
  airflow_win_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d4241f1-2584-430a-a16f-1e2a492b74ce}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7f267b78-ab67-401e-8aac-f4919c9e240e}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:Exterior:Lights,
  {f3784bdb-9e14-43d4-b433-29d472cb3fee}, !- Handle
  exterior lighting,                      !- Name
  {63c78445-9116-490b-82bb-c7836ebb73c4}, !- Exterior Lights Definition Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {63c78445-9116-490b-82bb-c7836ebb73c4}, !- Handle
  exterior lighting,                      !- Name
  28.2986656468949;                       !- Design Level {W}

OS:Schedule:Day,
  {bb74b26d-f7b0-4e8b-9978-272e77af7db0}, !- Handle
  exterior lighting schedule allday12,    !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.571428571428571,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.528571428571428,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.557142857142857,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628571428571428,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.357142857142857,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.342857142857143,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.371428571428571,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.414285714285714,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.442857142857143,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628571428571428,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.914285714285714,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.971428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928571428571429,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671428571428571;                      !- Value Until Time 21

OS:Schedule:Rule,
  {af9148ec-0eba-4a02-ba63-f862ff32d7e0}, !- Handle
  exterior lighting schedule allday ruleset12, !- Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb74b26d-f7b0-4e8b-9978-272e77af7db0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df6300c5-70a1-40d2-8050-5a3940bcfaef}, !- Handle
  exterior lighting schedule allday11,    !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.359047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.40047619047619,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428095238095238,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:Schedule:Rule,
  {5f3b9fb1-abff-4e8f-918c-0a353ec859ed}, !- Handle
  exterior lighting schedule allday ruleset11, !- Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df6300c5-70a1-40d2-8050-5a3940bcfaef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {634b9c5a-5790-497e-a16b-1f3b1a94fd9e}, !- Handle
  exterior lighting schedule allday10,    !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.509523809523809,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.331190476190476,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.369404761904762,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.394880952380952,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.827976190476191,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0671156b-9a6c-478c-9d26-29cbd558a6ae}, !- Handle
  exterior lighting schedule allday ruleset10, !- Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {634b9c5a-5790-497e-a16b-1f3b1a94fd9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34f560cd-9462-406e-bffc-c9f113295300}, !- Handle
  exterior lighting schedule allday9,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303333333333333,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.338333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.361666666666667,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {59555d8c-e569-4a2f-b8a5-a1a5cca82206}, !- Handle
  exterior lighting schedule allday ruleset9, !- Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {34f560cd-9462-406e-bffc-c9f113295300}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {07b8910e-d90d-4e9d-a33d-4870e34ad2ea}, !- Handle
  exterior lighting schedule allday8,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272380952380952,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.303809523809524,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.324761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Rule,
  {54d15398-0821-4d63-8a1d-e9c87c044372}, !- Handle
  exterior lighting schedule allday ruleset8, !- Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {07b8910e-d90d-4e9d-a33d-4870e34ad2ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b279996-c24b-43d1-978b-5512c10395e9}, !- Handle
  exterior lighting schedule allday7,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.253809523809524,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.283095238095238,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.302619047619048,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {638d72c4-6122-46ba-8bb0-a8519f9ed6ef}, !- Handle
  exterior lighting schedule allday ruleset7, !- Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0b279996-c24b-43d1-978b-5512c10395e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bb95776-a090-4361-94d5-6d68627e1477}, !- Handle
  exterior lighting schedule allday6,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.247619047619048,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.276190476190476,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.295238095238095,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60952380952381,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {2f14bc86-b1ed-4a7b-8ad4-3597ebd4d295}, !- Handle
  exterior lighting schedule allday ruleset6, !- Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8bb95776-a090-4361-94d5-6d68627e1477}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {85b1d165-4f7d-48d8-9010-7d2b84758000}, !- Handle
  exterior lighting schedule allday5,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.26,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {dd7fce8f-cf03-4d4e-9cc7-a8e7eeef69a0}, !- Handle
  exterior lighting schedule allday ruleset5, !- Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {85b1d165-4f7d-48d8-9010-7d2b84758000}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e502dacc-0c8a-4793-bf6b-abfacb624ff0}, !- Handle
  exterior lighting schedule allday4,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428572,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.287857142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.321071428571429,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.343214285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {786a2fca-6f8f-4ca7-89a6-98908277f4ca}, !- Handle
  exterior lighting schedule allday ruleset4, !- Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e502dacc-0c8a-4793-bf6b-abfacb624ff0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c1c4d3ef-6924-4dea-9420-3d5d7bc9244a}, !- Handle
  exterior lighting schedule allday3,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.315714285714286,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.352142857142857,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.376428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {845acfb4-7c15-4bd8-bfab-62b1a1a6d76a}, !- Handle
  exterior lighting schedule allday ruleset3, !- Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c1c4d3ef-6924-4dea-9420-3d5d7bc9244a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa28f02b-7714-472c-930b-e7942ada2a53}, !- Handle
  exterior lighting schedule allday2,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.343571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.383214285714286,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.409642857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428572,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571428;                      !- Value Until Time 21

OS:Schedule:Rule,
  {19a2c369-fa4a-4670-ba1d-1eb4b59b6c23}, !- Handle
  exterior lighting schedule allday ruleset2, !- Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {aa28f02b-7714-472c-930b-e7942ada2a53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d8f386f5-9468-44b4-a112-cb892dc0bea7}, !- Handle
  exterior lighting schedule allday1,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.368333333333333,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.410833333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.439166666666667,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ef496197-da04-464f-8e3a-afa2935dd3c1}, !- Handle
  exterior lighting schedule allday ruleset1, !- Name
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d8f386f5-9468-44b4-a112-cb892dc0bea7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5437e8d-eaa1-4759-8b82-3dae0468ad30}, !- Handle
  Schedule Day 14,                        !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c098f173-406f-4a21-b2c8-9c4e1f7cf03b}, !- Handle
  exterior lighting schedule,             !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  {c5437e8d-eaa1-4759-8b82-3dae0468ad30}; !- Default Day Schedule Name

OS:Lights,
  {90e1698a-f5b1-4b78-8697-8a8a3a62f823}, !- Handle
  interior lighting,                      !- Name
  {bb11f088-36cd-4270-b353-7523baf32c79}, !- Lights Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Lights:Definition,
  {bb11f088-36cd-4270-b353-7523baf32c79}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  403.24613395328,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Schedule:Day,
  {e4830da3-3d29-4811-93ae-f9a56770e26b}, !- Handle
  interior lighting schedule allday12,    !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.109090909090909,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0909090909090909,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.163636363636364,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.272727272727273,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.345454545454545,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.372727272727273,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354545454545454,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.336363636363636,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.327272727272727,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.318181818181818,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.336363636363636,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.372727272727273,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.454545454545455,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.590909090909091,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.781818181818182,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.954545454545454,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.718181818181818,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.363636363636364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.163636363636364;                      !- Value Until Time 21

OS:Schedule:Rule,
  {5aa3e5dc-7fee-42ff-a883-cbd12954f7c1}, !- Handle
  interior lighting schedule allday ruleset12, !- Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4830da3-3d29-4811-93ae-f9a56770e26b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd8a1a00-ad3d-49d9-b4b0-988fcec656ba}, !- Handle
  interior lighting schedule allday11,    !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.105454545454545,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0878787878787879,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0966666666666666,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.158181818181818,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.263636363636364,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.333939393939394,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.36030303030303,                       !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.342727272727273,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.325151515151515,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.316363636363636,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.307575757575758,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.325151515151515,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36030303030303,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.439393939393939,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.571212121212121,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.755757575757576,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.922727272727273,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666666,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.694242424242424,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.351515151515152,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.158181818181818;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6633fef5-c2a1-4d06-8734-433421de2496}, !- Handle
  interior lighting schedule allday ruleset11, !- Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd8a1a00-ad3d-49d9-b4b0-988fcec656ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {43ac05f9-443d-4276-a3c7-da310ff3c60d}, !- Handle
  interior lighting schedule allday10,    !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0972727272727273,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0810606060606061,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0891666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.145909090909091,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.243181818181818,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308030303030303,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.332348484848485,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316136363636364,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.299924242424242,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291818181818182,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.283712121212121,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.299924242424242,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.332348484848485,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.40530303030303,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.526893939393939,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.697121212121212,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.851136363636364,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.640378787878788,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.324242424242424,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.145909090909091;                      !- Value Until Time 21

OS:Schedule:Rule,
  {214575e3-8f24-4834-bbf9-0de03dc72e45}, !- Handle
  interior lighting schedule allday ruleset10, !- Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {43ac05f9-443d-4276-a3c7-da310ff3c60d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f2fff05-1c31-4fd4-bfb5-2eaa9c5dddb2}, !- Handle
  interior lighting schedule allday9,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0890909090909091,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742424242424242,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0816666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.133636363636364,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.222727272727273,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.282121212121212,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.304393939393939,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289545454545454,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27469696969697,                       !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.267272727272727,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.259848484848485,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27469696969697,                       !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.304393939393939,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.371212121212121,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.482575757575757,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.638484848484848,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.779545454545454,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.586515151515151,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.296969696969697,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.133636363636364;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9275bb16-3db7-49c5-854d-c66d1ec2fbf0}, !- Handle
  interior lighting schedule allday ruleset9, !- Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0f2fff05-1c31-4fd4-bfb5-2eaa9c5dddb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c2293c06-ee66-488f-bf6a-deeb9e85e397}, !- Handle
  interior lighting schedule allday8,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0666666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0733333333333333,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.12,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.253333333333333,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.273333333333333,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.26,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.246666666666667,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.233333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.246666666666667,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.273333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.333333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.433333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.573333333333333,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.526666666666667,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.266666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.12;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {52dedfec-4bc0-4352-ae05-d2dad61831db}, !- Handle
  interior lighting schedule allday ruleset8, !- Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c2293c06-ee66-488f-bf6a-deeb9e85e397}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e665495f-7428-486d-a7ed-7b49dce76a16}, !- Handle
  interior lighting schedule allday7,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0745454545454545,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0621212121212121,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0683333333333333,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.111818181818182,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.186363636363636,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.236060606060606,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25469696969697,                       !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.242272727272727,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.229848484848485,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.223636363636364,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.217424242424242,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.229848484848485,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25469696969697,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.310606060606061,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.403787878787879,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.534242424242424,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.652272727272727,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.490757575757576,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.248484848484848,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.111818181818182;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c1cf2ecd-c2fc-42fa-b799-bf123d76f141}, !- Handle
  interior lighting schedule allday ruleset7, !- Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e665495f-7428-486d-a7ed-7b49dce76a16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2bc8829-d040-4837-8f71-d9cae9eb37be}, !- Handle
  interior lighting schedule allday6,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0727272727272727,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0606060606060606,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0666666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.109090909090909,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.181818181818182,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.23030303030303,                       !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.248484848484848,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.236363636363636,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.224242424242424,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.218181818181818,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.212121212121212,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.224242424242424,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.248484848484848,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.303030303030303,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.393939393939394,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.521212121212121,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.636363636363636,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.478787878787879,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.242424242424242,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.109090909090909;                      !- Value Until Time 21

OS:Schedule:Rule,
  {7a77ef35-6916-4c7f-ac42-1ebbf25ee9b8}, !- Handle
  interior lighting schedule allday ruleset6, !- Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b2bc8829-d040-4837-8f71-d9cae9eb37be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6296f244-d75a-4bcf-ab10-882988fba7ec}, !- Handle
  interior lighting schedule allday5,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0763636363636364,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0636363636363636,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.114545454545455,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.190909090909091,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.241818181818182,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.260909090909091,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.248181818181818,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.235454545454545,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.229090909090909,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.222727272727273,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.235454545454545,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.260909090909091,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.318181818181818,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.413636363636364,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.547272727272727,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.668181818181818,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.502727272727273,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.254545454545455,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.114545454545455;                      !- Value Until Time 21

OS:Schedule:Rule,
  {2a9fb077-ea9e-4d2f-b4ad-8ae0af1bd9b8}, !- Handle
  interior lighting schedule allday ruleset5, !- Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6296f244-d75a-4bcf-ab10-882988fba7ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {033fcabc-4bf3-4e2d-9d74-26e7d228f690}, !- Handle
  interior lighting schedule allday4,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0845454545454545,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0704545454545455,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0775,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.126818181818182,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.211363636363636,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.267727272727273,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.288863636363636,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.274772727272727,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.260681818181818,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.253636363636364,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.246590909090909,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.260681818181818,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.288863636363636,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.352272727272727,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457954545454545,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.605909090909091,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.739772727272727,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.556590909090909,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.281818181818182,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.126818181818182;                      !- Value Until Time 21

OS:Schedule:Rule,
  {a25714a7-26d9-40f5-9b7a-5228d9c38481}, !- Handle
  interior lighting schedule allday ruleset4, !- Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {033fcabc-4bf3-4e2d-9d74-26e7d228f690}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8ee188ed-f9d2-4510-b065-daa0b801527c}, !- Handle
  interior lighting schedule allday3,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0927272727272727,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0772727272727273,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.085,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.139090909090909,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.231818181818182,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.293636363636364,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.316818181818182,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.301363636363636,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.285909090909091,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.278181818181818,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.270454545454546,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285909090909091,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.316818181818182,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.386363636363636,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.502272727272727,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.664545454545454,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.811363636363636,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.610454545454545,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.309090909090909,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.139090909090909;                      !- Value Until Time 21

OS:Schedule:Rule,
  {2c288b4c-072f-4145-98a0-6f3668fa1acf}, !- Handle
  interior lighting schedule allday ruleset3, !- Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8ee188ed-f9d2-4510-b065-daa0b801527c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65762ddf-b7ab-40af-95c3-9f57f70eaad6}, !- Handle
  interior lighting schedule allday2,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100909090909091,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0840909090909091,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0925,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.151363636363636,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.252272727272727,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.319545454545455,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.344772727272727,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.327954545454545,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.311136363636364,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.302727272727273,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.294318181818182,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.311136363636364,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.344772727272727,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.420454545454546,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546590909090909,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.723181818181818,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.882954545454545,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.664318181818182,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.336363636363636,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.151363636363636;                      !- Value Until Time 21

OS:Schedule:Day,
  {9e75c88f-b6d2-4f64-974f-b297cb2f1f09}, !- Handle
  interior lighting schedule allday1,     !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.108181818181818,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0901515151515151,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0991666666666666,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.162272727272727,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.270454545454545,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342575757575758,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.369621212121212,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.351590909090909,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.333560606060606,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.324545454545454,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.315530303030303,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.333560606060606,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.369621212121212,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.450757575757576,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.585984848484848,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.77530303030303,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.946590909090909,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666666,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.71219696969697,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.360606060606061,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.162272727272727;                      !- Value Until Time 21

OS:Schedule:Rule,
  {2c93d72b-6035-446a-9064-0ed4e70b14e6}, !- Handle
  interior lighting schedule allday ruleset1, !- Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9e75c88f-b6d2-4f64-974f-b297cb2f1f09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab252fa0-c9d8-43f0-accb-0edc311544d1}, !- Handle
  Schedule Day 13,                        !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Handle
  interior lighting schedule,             !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  {ab252fa0-c9d8-43f0-accb-0edc311544d1}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {f7812e42-5fce-4df9-a550-33ba7930641f}, !- Handle
  misc tv,                                !- Name
  {c6a7a2b7-f7ce-4149-83b7-9fe5c68375bb}, !- Electric Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c6a7a2b7-f7ce-4149-83b7-9fe5c68375bb}, !- Handle
  misc tv,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  113.268277049149,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Day,
  {35c250ae-601c-45a3-8f0b-5741ebe2e1d6}, !- Handle
  misc tv schedule allday12,              !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0d7b0231-d1ff-4602-ba54-d4baa5c3d5e2}, !- Handle
  misc tv schedule allday ruleset12,      !- Name
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35c250ae-601c-45a3-8f0b-5741ebe2e1d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7f601be-5f2c-43c6-85f2-e19660d4a9bb}, !- Handle
  misc tv schedule allday11,              !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {02c98311-b09b-4342-8918-c29627d6fb9b}, !- Handle
  misc tv schedule allday ruleset11,      !- Name
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7f601be-5f2c-43c6-85f2-e19660d4a9bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {805cf958-f8b1-46cf-bc36-64ea72b0c61b}, !- Handle
  misc tv schedule allday10,              !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905795,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579006,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {38dbb1b2-8f41-439e-b6d3-1e9d3e671d15}, !- Handle
  misc tv schedule allday ruleset10,      !- Name
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {805cf958-f8b1-46cf-bc36-64ea72b0c61b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {737bece5-8070-4dbe-8eb2-37b30db6b953}, !- Handle
  misc tv schedule allday9,               !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e6609f75-cd82-4b18-89ea-7c77b6d8fd6b}, !- Handle
  misc tv schedule allday ruleset9,       !- Name
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {737bece5-8070-4dbe-8eb2-37b30db6b953}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9252f290-9472-4d4d-a1e6-dd45367b88fe}, !- Handle
  misc tv schedule allday7,               !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {05e100a8-3be4-40bd-895b-62502bffa9a4}, !- Handle
  misc tv schedule allday ruleset7,       !- Name
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9252f290-9472-4d4d-a1e6-dd45367b88fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5788e80c-3f20-4ea2-beef-e4de7cb6c1c6}, !- Handle
  misc tv schedule allday6,               !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {b9263d8d-41df-4346-ba03-e855dd64d01e}, !- Handle
  misc tv schedule allday ruleset6,       !- Name
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5788e80c-3f20-4ea2-beef-e4de7cb6c1c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {dbd585bf-8d5d-4772-b161-67a164020355}, !- Handle
  interior lighting schedule allday ruleset2, !- Name
  {6d0d2d42-50ee-4cc7-8a1a-554f743f73a9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {65762ddf-b7ab-40af-95c3-9f57f70eaad6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b4d42036-9b5b-4827-8bf8-fdaa5df0bb6f}, !- Handle
  misc tv schedule allday5,               !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ca51b49a-8d19-450d-a3bc-c56e6c7d9596}, !- Handle
  misc tv schedule allday ruleset5,       !- Name
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b4d42036-9b5b-4827-8bf8-fdaa5df0bb6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6a56725-2ff7-400a-ab73-1f5b342bc383}, !- Handle
  misc tv schedule allday4,               !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917668,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {a50f7723-cb20-4a6e-9a97-056a69aca594}, !- Handle
  misc tv schedule allday ruleset4,       !- Name
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e6a56725-2ff7-400a-ab73-1f5b342bc383}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e3a26b1c-63cd-4d3c-b36b-0a58bfc9bb93}, !- Handle
  misc tv schedule allday3,               !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {85a50bb9-7b9d-4666-82f7-04f28a1844dd}, !- Handle
  misc tv schedule allday ruleset3,       !- Name
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e3a26b1c-63cd-4d3c-b36b-0a58bfc9bb93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2428e7e-fe36-4fb3-9bbc-4067fabb950a}, !- Handle
  misc tv schedule allday2,               !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {b56fd11d-88b5-4832-be5d-9d88aedf9710}, !- Handle
  misc tv schedule allday ruleset2,       !- Name
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d2428e7e-fe36-4fb3-9bbc-4067fabb950a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b6cd4e6c-7dae-4a4f-a276-473b80e8b47c}, !- Handle
  misc tv schedule allday1,               !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e78372b3-648b-4abe-a4b2-50691a8c9b34}, !- Handle
  misc tv schedule allday ruleset1,       !- Name
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b6cd4e6c-7dae-4a4f-a276-473b80e8b47c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acdf3fb4-5c3a-4e90-9423-60980869bb1d}, !- Handle
  Schedule Day 12,                        !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4aa57192-6352-4775-b9eb-e39aaac0bd0b}, !- Handle
  misc tv schedule,                       !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  {acdf3fb4-5c3a-4e90-9423-60980869bb1d}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {433683ab-9df7-4c32-96f2-e39743d53c38}, !- Handle
  misc plug loads,                        !- Name
  {7ae12840-2d3c-4310-a2c6-087466153a81}, !- Electric Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7ae12840-2d3c-4310-a2c6-087466153a81}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  159.59865617764,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:Schedule:Day,
  {700403c5-7e65-4314-86d6-f4bb8b5e1a19}, !- Handle
  misc plug loads schedule allday12,      !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {73affc5b-1961-4b93-a14f-24036824a3c9}, !- Handle
  misc plug loads schedule allday ruleset12, !- Name
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {700403c5-7e65-4314-86d6-f4bb8b5e1a19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {537cfe89-94f3-419a-83ec-db426f8121d8}, !- Handle
  misc plug loads schedule allday11,      !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {41a6fe67-588b-4307-9ea0-d437a901228b}, !- Handle
  misc plug loads schedule allday ruleset11, !- Name
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {537cfe89-94f3-419a-83ec-db426f8121d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f380586-28ed-4000-a660-01142474378f}, !- Handle
  misc plug loads schedule allday10,      !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905795,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579006,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {73fee8b3-3757-4c86-9f7e-4a5748972a58}, !- Handle
  misc plug loads schedule allday ruleset10, !- Name
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0f380586-28ed-4000-a660-01142474378f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f19fca1a-10f4-425a-b006-7f95b9fe23ec}, !- Handle
  misc plug loads schedule allday9,       !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {8c868862-a193-41e6-a066-6d74b41997f6}, !- Handle
  misc plug loads schedule allday ruleset9, !- Name
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f19fca1a-10f4-425a-b006-7f95b9fe23ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {bf9d0fe7-8f0e-4e62-9caf-0f3cdf1679d1}, !- Handle
  misc plug loads schedule allday ruleset7, !- Name
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {417d1ec9-41a8-43e4-98ec-bfd5fe4f3456}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6055c83d-f410-4a64-ad8e-5a2932ad7b73}, !- Handle
  misc plug loads schedule allday6,       !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {eb783343-43b7-4dcb-a40f-1a5ff0cb9bb1}, !- Handle
  misc plug loads schedule allday ruleset6, !- Name
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6055c83d-f410-4a64-ad8e-5a2932ad7b73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3d04679f-3796-4ff9-9483-485eada1a28d}, !- Handle
  misc plug loads schedule allday5,       !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {39608e63-519d-46b5-958f-a8ccab192d5f}, !- Handle
  misc plug loads schedule allday ruleset5, !- Name
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3d04679f-3796-4ff9-9483-485eada1a28d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce425f0d-862b-4609-9edb-a7eff950164c}, !- Handle
  misc plug loads schedule allday4,       !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917668,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e8a37df8-823d-46bf-8485-c35e0cba0f89}, !- Handle
  misc plug loads schedule allday ruleset4, !- Name
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ce425f0d-862b-4609-9edb-a7eff950164c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a8f382bb-e601-485e-8470-f0c8d56ef438}, !- Handle
  misc plug loads schedule allday3,       !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {374f1925-5d0d-4baf-accb-da03727fb11d}, !- Handle
  misc plug loads schedule allday ruleset3, !- Name
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a8f382bb-e601-485e-8470-f0c8d56ef438}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f74861a0-a298-4c15-bc17-f83455d4d5fb}, !- Handle
  misc plug loads schedule allday2,       !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9c5f7213-08bb-4086-a736-e3fd87baa49d}, !- Handle
  misc plug loads schedule allday ruleset2, !- Name
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f74861a0-a298-4c15-bc17-f83455d4d5fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a924c999-18cf-4a11-b9eb-70e5af99c94c}, !- Handle
  misc plug loads schedule allday1,       !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {acb5348b-be6e-42b2-ac72-ba109ad01b4a}, !- Handle
  misc plug loads schedule allday ruleset1, !- Name
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a924c999-18cf-4a11-b9eb-70e5af99c94c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e382550a-8b54-4343-beac-e1a60de5e9fb}, !- Handle
  Schedule Day 11,                        !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecd6782a-d02c-40d5-899c-79f88b6c4eae}, !- Handle
  misc plug loads schedule,               !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  {e382550a-8b54-4343-beac-e1a60de5e9fb}; !- Default Day Schedule Name

OS:OtherEquipment,
  {384b7b31-2b4c-465c-9e02-ad650bbf3178}, !- Handle
  water latent,                           !- Name
  {855962dd-3806-4e82-b9e1-e591bff5b08e}, !- Other Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {c7618519-6556-4e7e-9f61-91acfea9d9df}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {855962dd-3806-4e82-b9e1-e591bff5b08e}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  86.024117720282,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {c729c0e7-e10c-4028-9a3e-412c2333a0d0}, !- Handle
  water sensible,                         !- Name
  {e02bc877-7c8f-4d47-acbe-e10023f178e7}, !- Other Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {c7618519-6556-4e7e-9f61-91acfea9d9df}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {e02bc877-7c8f-4d47-acbe-e10023f178e7}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -84.7803955363743,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:WaterUse:Equipment,
  {6d4808d3-54ef-4dd3-8244-5925d8c1753a}, !- Handle
  dishwasher,                             !- Name
  {01b4ea5d-7e81-4736-912c-c1ff5515ed0a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {19c888d9-5d0a-4360-8ddf-9c290c86fd68}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {01b4ea5d-7e81-4736-912c-c1ff5515ed0a}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  3.50380391506563e-07;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {47f3208a-d953-46b2-a630-4045606bdda4}, !- Handle
  clothes washer,                         !- Name
  {f3f856fd-eb18-4319-9f3d-4659a8fb03e4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0765c4aa-66e7-48b0-b651-8c48ef216d76}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {f3f856fd-eb18-4319-9f3d-4659a8fb03e4}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  2.36558358202685e-07;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {dfd2f33e-54e3-483f-9251-63652d5643eb}, !- Handle
  dhw distribution waste,                 !- Name
  {73b8b4f9-ec54-42c2-a9d9-bd7a1f83ae63}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c7618519-6556-4e7e-9f61-91acfea9d9df}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {73b8b4f9-ec54-42c2-a9d9-bd7a1f83ae63}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  1.94825937183308e-06,                   !- Peak Flow Rate {m3/s}
  {a111d32a-577b-409d-8ee9-4a07599fcc63}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {016b8aca-9d10-4f54-8927-e4118fd7fb08}, !- Handle
  dhw fixtures,                           !- Name
  {e541b09e-71dd-4261-8f90-8528926079a7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c7618519-6556-4e7e-9f61-91acfea9d9df}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {e541b09e-71dd-4261-8f90-8528926079a7}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  5.52832310375084e-06,                   !- Peak Flow Rate {m3/s}
  {a111d32a-577b-409d-8ee9-4a07599fcc63}; !- Target Temperature Schedule Name

OS:Schedule:Day,
  {7bb2c007-0970-442d-8e0d-15b5973fecac}, !- Handle
  dhw fixtures allday1,                   !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0932203389830508,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0423728813559322,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0254237288135593,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0423728813559322,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.11864406779661,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.440677966101695,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.991525423728814,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.805084745762712,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.627118644067797,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.508474576271186,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.398305084745763,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.288135593220339,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.245762711864407,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.220338983050847,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.211864406779661,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.254237288135593,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.330508474576271,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.355932203389831,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.347457627118644,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.245762711864407,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.177966101694915;                      !- Value Until Time 22

OS:Schedule:Rule,
  {6015de06-2a6d-43cc-b88e-753bdfe23284}, !- Handle
  dhw fixtures allday ruleset1,           !- Name
  {c7618519-6556-4e7e-9f61-91acfea9d9df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bb2c007-0970-442d-8e0d-15b5973fecac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7078160a-d3af-425c-950b-ade03deecf08}, !- Handle
  Schedule Day 10,                        !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7618519-6556-4e7e-9f61-91acfea9d9df}, !- Handle
  dhw fixtures,                           !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  {7078160a-d3af-425c-950b-ade03deecf08}; !- Default Day Schedule Name

OS:Schedule:Constant,
  {a111d32a-577b-409d-8ee9-4a07599fcc63}, !- Handle
  mixed water temperature schedule,       !- Name
  {511416bd-2a36-49ef-8adc-bb6368f1e773}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Site:WaterMainsTemperature,
  {d7f7188f-650b-43ac-b28f-675516f857c7}, !- Handle
  Schedule,                               !- Calculation Method
  {1d2f83e0-9db0-40da-9320-23c662c353c0}; !- Temperature Schedule Name

OS:Schedule:FixedInterval,
  {1d2f83e0-9db0-40da-9320-23c662c353c0}, !- Handle
  mains temperature schedule,             !- Name
  {511416bd-2a36-49ef-8adc-bb6368f1e773}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  2,                                      !- Start Day
  9.28222222222222,                       !- Value 1
  9.22222222222222,                       !- Value 2
  9.16277777777778,                       !- Value 3
  9.105,                                  !- Value 4
  9.04833333333333,                       !- Value 5
  8.99277777777778,                       !- Value 6
  8.93833333333333,                       !- Value 7
  8.88555555555556,                       !- Value 8
  8.83333333333333,                       !- Value 9
  8.78277777777778,                       !- Value 10
  8.73333333333333,                       !- Value 11
  8.68555555555556,                       !- Value 12
  8.63888888888889,                       !- Value 13
  8.59333333333334,                       !- Value 14
  8.54944444444445,                       !- Value 15
  8.50666666666667,                       !- Value 16
  8.46555555555556,                       !- Value 17
  8.42555555555555,                       !- Value 18
  8.38666666666666,                       !- Value 19
  8.34944444444445,                       !- Value 20
  8.31388888888889,                       !- Value 21
  8.27944444444444,                       !- Value 22
  8.24666666666667,                       !- Value 23
  8.215,                                  !- Value 24
  8.185,                                  !- Value 25
  8.15611111111111,                       !- Value 26
  8.12888888888889,                       !- Value 27
  8.10333333333333,                       !- Value 28
  8.07888888888889,                       !- Value 29
  8.05666666666667,                       !- Value 30
  8.035,                                  !- Value 31
  8.01555555555555,                       !- Value 32
  7.99722222222222,                       !- Value 33
  7.98055555555556,                       !- Value 34
  7.965,                                  !- Value 35
  7.95166666666667,                       !- Value 36
  7.93944444444444,                       !- Value 37
  7.92888888888889,                       !- Value 38
  7.91944444444445,                       !- Value 39
  7.91222222222222,                       !- Value 40
  7.90611111111111,                       !- Value 41
  7.90166666666667,                       !- Value 42
  7.89833333333333,                       !- Value 43
  7.89722222222222,                       !- Value 44
  7.89722222222222,                       !- Value 45
  7.89888888888889,                       !- Value 46
  7.90222222222222,                       !- Value 47
  7.90666666666667,                       !- Value 48
  7.91277777777778,                       !- Value 49
  7.92055555555555,                       !- Value 50
  7.93,                                   !- Value 51
  7.94111111111111,                       !- Value 52
  7.95333333333333,                       !- Value 53
  7.96722222222222,                       !- Value 54
  7.98277777777778,                       !- Value 55
  7.99944444444444,                       !- Value 56
  8.01833333333333,                       !- Value 57
  8.03777777777778,                       !- Value 58
  8.05944444444444,                       !- Value 59
  8.08222222222222,                       !- Value 60
  8.10666666666667,                       !- Value 61
  8.13277777777778,                       !- Value 62
  8.16,                                   !- Value 63
  8.18888888888889,                       !- Value 64
  8.21944444444444,                       !- Value 65
  8.25111111111111,                       !- Value 66
  8.28388888888889,                       !- Value 67
  8.31888888888889,                       !- Value 68
  8.35444444444444,                       !- Value 69
  8.39222222222222,                       !- Value 70
  8.43055555555555,                       !- Value 71
  8.47111111111111,                       !- Value 72
  8.51277777777778,                       !- Value 73
  8.55555555555556,                       !- Value 74
  8.59944444444444,                       !- Value 75
  8.645,                                  !- Value 76
  8.69222222222222,                       !- Value 77
  8.74055555555555,                       !- Value 78
  8.79,                                   !- Value 79
  8.84055555555555,                       !- Value 80
  8.89277777777778,                       !- Value 81
  8.94611111111111,                       !- Value 82
  9.00055555555556,                       !- Value 83
  9.05611111111111,                       !- Value 84
  9.11277777777778,                       !- Value 85
  9.17111111111111,                       !- Value 86
  9.23,                                   !- Value 87
  9.29055555555555,                       !- Value 88
  9.35222222222222,                       !- Value 89
  9.415,                                  !- Value 90
  9.47833333333333,                       !- Value 91
  9.54333333333333,                       !- Value 92
  9.60888888888889,                       !- Value 93
  9.67611111111111,                       !- Value 94
  9.74388888888889,                       !- Value 95
  9.81277777777778,                       !- Value 96
  9.88277777777778,                       !- Value 97
  9.95333333333333,                       !- Value 98
  10.025,                                 !- Value 99
  10.0977777777778,                       !- Value 100
  10.1711111111111,                       !- Value 101
  10.2455555555556,                       !- Value 102
  10.3205555555556,                       !- Value 103
  10.3966666666667,                       !- Value 104
  10.4738888888889,                       !- Value 105
  10.5511111111111,                       !- Value 106
  10.6294444444444,                       !- Value 107
  10.7088888888889,                       !- Value 108
  10.7883333333333,                       !- Value 109
  10.8688888888889,                       !- Value 110
  10.95,                                  !- Value 111
  11.0322222222222,                       !- Value 112
  11.1144444444444,                       !- Value 113
  11.1972222222222,                       !- Value 114
  11.2811111111111,                       !- Value 115
  11.365,                                 !- Value 116
  11.4494444444444,                       !- Value 117
  11.5344444444444,                       !- Value 118
  11.62,                                  !- Value 119
  11.7061111111111,                       !- Value 120
  11.7927777777778,                       !- Value 121
  11.8794444444444,                       !- Value 122
  11.9666666666667,                       !- Value 123
  12.0538888888889,                       !- Value 124
  12.1416666666667,                       !- Value 125
  12.23,                                  !- Value 126
  12.3183333333333,                       !- Value 127
  12.4066666666667,                       !- Value 128
  12.4955555555556,                       !- Value 129
  12.5844444444444,                       !- Value 130
  12.6733333333333,                       !- Value 131
  12.7627777777778,                       !- Value 132
  12.8522222222222,                       !- Value 133
  12.9411111111111,                       !- Value 134
  13.0305555555556,                       !- Value 135
  13.12,                                  !- Value 136
  13.2094444444444,                       !- Value 137
  13.2988888888889,                       !- Value 138
  13.3883333333333,                       !- Value 139
  13.4777777777778,                       !- Value 140
  13.5666666666667,                       !- Value 141
  13.6555555555556,                       !- Value 142
  13.7444444444444,                       !- Value 143
  13.8333333333333,                       !- Value 144
  13.9216666666667,                       !- Value 145
  14.01,                                  !- Value 146
  14.0977777777778,                       !- Value 147
  14.185,                                 !- Value 148
  14.2727777777778,                       !- Value 149
  14.3594444444444,                       !- Value 150
  14.4461111111111,                       !- Value 151
  14.5322222222222,                       !- Value 152
  14.6177777777778,                       !- Value 153
  14.7033333333333,                       !- Value 154
  14.7877777777778,                       !- Value 155
  14.8722222222222,                       !- Value 156
  14.9561111111111,                       !- Value 157
  15.0394444444444,                       !- Value 158
  15.1216666666667,                       !- Value 159
  15.2038888888889,                       !- Value 160
  15.2855555555556,                       !- Value 161
  15.3661111111111,                       !- Value 162
  15.4461111111111,                       !- Value 163
  15.5255555555556,                       !- Value 164
  15.6044444444444,                       !- Value 165
  15.6822222222222,                       !- Value 166
  15.7594444444444,                       !- Value 167
  15.8355555555556,                       !- Value 168
  15.9111111111111,                       !- Value 169
  15.9861111111111,                       !- Value 170
  16.06,                                  !- Value 171
  16.1327777777778,                       !- Value 172
  16.205,                                 !- Value 173
  16.2761111111111,                       !- Value 174
  16.3466666666667,                       !- Value 175
  16.4155555555556,                       !- Value 176
  16.4838888888889,                       !- Value 177
  16.5511111111111,                       !- Value 178
  16.6177777777778,                       !- Value 179
  16.6827777777778,                       !- Value 180
  16.7472222222222,                       !- Value 181
  16.81,                                  !- Value 182
  16.8722222222222,                       !- Value 183
  16.9327777777778,                       !- Value 184
  16.9927777777778,                       !- Value 185
  17.0511111111111,                       !- Value 186
  17.1083333333333,                       !- Value 187
  17.165,                                 !- Value 188
  17.22,                                  !- Value 189
  17.2733333333333,                       !- Value 190
  17.3261111111111,                       !- Value 191
  17.3772222222222,                       !- Value 192
  17.4272222222222,                       !- Value 193
  17.4761111111111,                       !- Value 194
  17.5233333333333,                       !- Value 195
  17.5694444444444,                       !- Value 196
  17.6144444444444,                       !- Value 197
  17.6577777777778,                       !- Value 198
  17.7,                                   !- Value 199
  17.7405555555556,                       !- Value 200
  17.78,                                  !- Value 201
  17.8183333333333,                       !- Value 202
  17.855,                                 !- Value 203
  17.89,                                  !- Value 204
  17.9238888888889,                       !- Value 205
  17.9561111111111,                       !- Value 206
  17.9866666666667,                       !- Value 207
  18.0161111111111,                       !- Value 208
  18.0444444444444,                       !- Value 209
  18.0705555555556,                       !- Value 210
  18.0955555555556,                       !- Value 211
  18.1194444444444,                       !- Value 212
  18.1416666666667,                       !- Value 213
  18.1622222222222,                       !- Value 214
  18.1811111111111,                       !- Value 215
  18.1988888888889,                       !- Value 216
  18.2144444444444,                       !- Value 217
  18.2294444444444,                       !- Value 218
  18.2422222222222,                       !- Value 219
  18.2538888888889,                       !- Value 220
  18.2638888888889,                       !- Value 221
  18.2722222222222,                       !- Value 222
  18.2788888888889,                       !- Value 223
  18.2844444444444,                       !- Value 224
  18.2883333333333,                       !- Value 225
  18.2905555555556,                       !- Value 226
  18.2911111111111,                       !- Value 227
  18.2905555555556,                       !- Value 228
  18.2883333333333,                       !- Value 229
  18.2844444444444,                       !- Value 230
  18.2788888888889,                       !- Value 231
  18.2716666666667,                       !- Value 232
  18.2633333333333,                       !- Value 233
  18.2533333333333,                       !- Value 234
  18.2416666666667,                       !- Value 235
  18.2288888888889,                       !- Value 236
  18.2144444444444,                       !- Value 237
  18.1983333333333,                       !- Value 238
  18.1805555555556,                       !- Value 239
  18.1616666666667,                       !- Value 240
  18.1411111111111,                       !- Value 241
  18.1188888888889,                       !- Value 242
  18.095,                                 !- Value 243
  18.07,                                  !- Value 244
  18.0433333333333,                       !- Value 245
  18.0155555555556,                       !- Value 246
  17.9861111111111,                       !- Value 247
  17.955,                                 !- Value 248
  17.9227777777778,                       !- Value 249
  17.8888888888889,                       !- Value 250
  17.8538888888889,                       !- Value 251
  17.8172222222222,                       !- Value 252
  17.7788888888889,                       !- Value 253
  17.74,                                  !- Value 254
  17.6988888888889,                       !- Value 255
  17.6566666666667,                       !- Value 256
  17.6133333333333,                       !- Value 257
  17.5683333333333,                       !- Value 258
  17.5222222222222,                       !- Value 259
  17.475,                                 !- Value 260
  17.4261111111111,                       !- Value 261
  17.3761111111111,                       !- Value 262
  17.3244444444444,                       !- Value 263
  17.2722222222222,                       !- Value 264
  17.2183333333333,                       !- Value 265
  17.1633333333333,                       !- Value 266
  17.1072222222222,                       !- Value 267
  17.0494444444444,                       !- Value 268
  16.9911111111111,                       !- Value 269
  16.9311111111111,                       !- Value 270
  16.8705555555556,                       !- Value 271
  16.8083333333333,                       !- Value 272
  16.7455555555556,                       !- Value 273
  16.6811111111111,                       !- Value 274
  16.6161111111111,                       !- Value 275
  16.5494444444444,                       !- Value 276
  16.4822222222222,                       !- Value 277
  16.4138888888889,                       !- Value 278
  16.3444444444444,                       !- Value 279
  16.2744444444444,                       !- Value 280
  16.2033333333333,                       !- Value 281
  16.1311111111111,                       !- Value 282
  16.0577777777778,                       !- Value 283
  15.9838888888889,                       !- Value 284
  15.9094444444444,                       !- Value 285
  15.8338888888889,                       !- Value 286
  15.7572222222222,                       !- Value 287
  15.68,                                  !- Value 288
  15.6022222222222,                       !- Value 289
  15.5233333333333,                       !- Value 290
  15.4438888888889,                       !- Value 291
  15.3638888888889,                       !- Value 292
  15.2833333333333,                       !- Value 293
  15.2016666666667,                       !- Value 294
  15.1194444444444,                       !- Value 295
  15.0372222222222,                       !- Value 296
  14.9538888888889,                       !- Value 297
  14.87,                                  !- Value 298
  14.7855555555556,                       !- Value 299
  14.7011111111111,                       !- Value 300
  14.6155555555556,                       !- Value 301
  14.53,                                  !- Value 302
  14.4438888888889,                       !- Value 303
  14.3572222222222,                       !- Value 304
  14.27,                                  !- Value 305
  14.1827777777778,                       !- Value 306
  14.095,                                 !- Value 307
  14.0072222222222,                       !- Value 308
  13.9194444444444,                       !- Value 309
  13.8305555555556,                       !- Value 310
  13.7422222222222,                       !- Value 311
  13.6533333333333,                       !- Value 312
  13.5644444444444,                       !- Value 313
  13.475,                                 !- Value 314
  13.3861111111111,                       !- Value 315
  13.2966666666667,                       !- Value 316
  13.2072222222222,                       !- Value 317
  13.1177777777778,                       !- Value 318
  13.0283333333333,                       !- Value 319
  12.9388888888889,                       !- Value 320
  12.8494444444444,                       !- Value 321
  12.76,                                  !- Value 322
  12.6711111111111,                       !- Value 323
  12.5822222222222,                       !- Value 324
  12.4927777777778,                       !- Value 325
  12.4044444444444,                       !- Value 326
  12.3155555555556,                       !- Value 327
  12.2272222222222,                       !- Value 328
  12.1394444444444,                       !- Value 329
  12.0516666666667,                       !- Value 330
  11.9638888888889,                       !- Value 331
  11.8772222222222,                       !- Value 332
  11.79,                                  !- Value 333
  11.7038888888889,                       !- Value 334
  11.6177777777778,                       !- Value 335
  11.5322222222222,                       !- Value 336
  11.4472222222222,                       !- Value 337
  11.3627777777778,                       !- Value 338
  11.2788888888889,                       !- Value 339
  11.195,                                 !- Value 340
  11.1122222222222,                       !- Value 341
  11.03,                                  !- Value 342
  10.9477777777778,                       !- Value 343
  10.8666666666667,                       !- Value 344
  10.7866666666667,                       !- Value 345
  10.7066666666667,                       !- Value 346
  10.6277777777778,                       !- Value 347
  10.5494444444444,                       !- Value 348
  10.4716666666667,                       !- Value 349
  10.395,                                 !- Value 350
  10.3188888888889,                       !- Value 351
  10.2433333333333,                       !- Value 352
  10.1694444444444,                       !- Value 353
  10.0955555555556,                       !- Value 354
  10.0233333333333,                       !- Value 355
  9.95111111111111,                       !- Value 356
  9.88055555555555,                       !- Value 357
  9.81055555555555,                       !- Value 358
  9.74222222222222,                       !- Value 359
  9.67388888888889,                       !- Value 360
  9.60722222222222,                       !- Value 361
  9.54166666666666,                       !- Value 362
  9.47666666666667,                       !- Value 363
  9.41277777777778,                       !- Value 364
  9.35055555555556;                       !- Value 365

OS:OtherEquipment,
  {9712ed1e-ccb7-449d-9412-92e86296527c}, !- Handle
  cooking range 1,                        !- Name
  {97f41a41-dd83-48af-99ef-834fbf5e56ca}, !- Other Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {435362f8-5562-41a0-8405-a18a2b9dc275}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {97f41a41-dd83-48af-99ef-834fbf5e56ca}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  404.336584707885,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {0b7994d6-6822-47ea-bc6e-a7edaef65c3e}, !- Handle
  cooking range,                          !- Name
  {8b5ea44b-de23-4d7d-a44b-3f3ddb92861c}, !- Electric Equipment Definition Name
  {799b4d5f-07b1-422a-aa3d-7f43c9ad3563}, !- Space or SpaceType Name
  {435362f8-5562-41a0-8405-a18a2b9dc275}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8b5ea44b-de23-4d7d-a44b-3f3ddb92861c}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  13.7965369447854,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:Schedule:Day,
  {6f41aa5b-12cd-4593-9c79-ab4592368093}, !- Handle
  cooking range allday12,                 !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733333333333333;                     !- Value Until Time 22

OS:Schedule:Rule,
  {a45bdf6a-a00b-46e7-b09c-8ef975602189}, !- Handle
  cooking range allday ruleset12,         !- Name
  {435362f8-5562-41a0-8405-a18a2b9dc275}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f41aa5b-12cd-4593-9c79-ab4592368093}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0c88a84-0086-46a5-9719-479b9e085114}, !- Handle
  cooking range allday10,                 !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0461561835308417,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0263749620176238,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0461561835308417,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0725311455484655,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.164843512610149,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.27693710118505,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.303312063202674,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316499544211486,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27693710118505,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329687025220298,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37584320875114,                       !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.303312063202674,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.37584320875114,                       !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.290124582193862,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.606624126405348,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.989061075660893,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.771467639015497,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.395624430264357,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.230780917654208,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.164843512610149,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.105499848070495,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0725311455484655;                     !- Value Until Time 22

OS:Schedule:Rule,
  {4d66c305-ccb3-4c9b-a55d-7330e435556b}, !- Handle
  cooking range allday ruleset10,         !- Name
  {435362f8-5562-41a0-8405-a18a2b9dc275}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0c88a84-0086-46a5-9719-479b9e085114}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a5dd198f-c275-460f-b5af-cb918363f9b8}, !- Handle
  cooking range allday9,                  !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {905b3ab5-c242-4d3f-a3ad-6ca47a6a7f8e}, !- Handle
  cooking range allday ruleset9,          !- Name
  {435362f8-5562-41a0-8405-a18a2b9dc275}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a5dd198f-c275-460f-b5af-cb918363f9b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fa0f5698-3339-41ea-afbc-78c8f65ba226}, !- Handle
  cooking range allday7,                  !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0381160741415983,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021780613795199,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0381160741415983,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0598966879367973,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.136128836219994,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.22869644484959,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.250477058644789,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261367365542388,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.22869644484959,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272257672439988,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.310373746581586,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.250477058644789,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310373746581586,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.239586751747189,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.500954117289578,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.816773017319964,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.637082953509572,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.326709206927985,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.190580370707991,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.136128836219994,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0871224551807961,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0598966879367973;                     !- Value Until Time 22

OS:Schedule:Rule,
  {ceaa9fd6-bd62-4a9c-8dd5-d82bc869164a}, !- Handle
  cooking range allday ruleset7,          !- Name
  {435362f8-5562-41a0-8405-a18a2b9dc275}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fa0f5698-3339-41ea-afbc-78c8f65ba226}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7967b128-1577-4ef1-aa4c-98b43bc23ab3}, !- Handle
  cooking range allday6,                  !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {402572a7-8819-4fdd-b17d-f7e64a75fa07}, !- Handle
  cooking range allday ruleset6,          !- Name
  {435362f8-5562-41a0-8405-a18a2b9dc275}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7967b128-1577-4ef1-aa4c-98b43bc23ab3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c82c1770-f667-4c11-915e-3b0b99d1c708}, !- Handle
  cooking range allday5,                  !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {41ff7b88-b86c-4654-b8c4-cfcc5d413eb5}, !- Handle
  cooking range allday ruleset5,          !- Name
  {435362f8-5562-41a0-8405-a18a2b9dc275}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c82c1770-f667-4c11-915e-3b0b99d1c708}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd5903f1-6c72-442e-b2c7-b49e5b45f5ff}, !- Handle
  cooking range allday4,                  !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0419872379216044,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0239927073837739,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0419872379216044,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0659799453053783,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.149954421148587,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.251923427529626,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2759161349134,                        !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.287912488605287,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251923427529626,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.299908842297174,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.341896080218778,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2759161349134,                        !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341896080218778,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.263919781221513,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5518322698268,                        !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.899726526891522,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.701786690975387,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.359890610756609,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.209936189608022,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.149954421148587,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0959708295350957,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0659799453053783;                     !- Value Until Time 22

OS:Schedule:Rule,
  {6a020d68-0ce9-4536-9439-179795655b76}, !- Handle
  cooking range allday ruleset4,          !- Name
  {435362f8-5562-41a0-8405-a18a2b9dc275}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fd5903f1-6c72-442e-b2c7-b49e5b45f5ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c387c56-f703-408b-8e81-e80995ad07b1}, !- Handle
  cooking range allday3,                  !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {337aabc1-dab5-40ee-ab52-1db0bd84f972}, !- Handle
  cooking range allday ruleset3,          !- Name
  {435362f8-5562-41a0-8405-a18a2b9dc275}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6c387c56-f703-408b-8e81-e80995ad07b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0fcf115-18c2-454f-83ec-321964e06023}, !- Handle
  cooking range allday1,                  !- Name
  {7cd324a8-1bc9-4d69-82f6-e156035fae99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
