
OS:Version,
  {859fee15-96eb-4467-a102-910bd0fdb150}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:Facility,
  {8e9fa82c-6a31-4afb-98fb-60e31e10a3ea}; !- Handle

OS:LifeCycleCost:Parameters,
  {b3637559-330c-4916-9896-2129bf291a0f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {3e30c807-c5eb-46a3-bb2a-7bf6cf18dced}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Single-Family Detached,                 !- Standards Building Type
  living space 1;                         !- Standards Space Type

OS:SpaceType,
  {759ed98d-6730-4a64-bac7-6ed82ccadc16}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  attic - vented 1;                       !- Standards Space Type

OS:SpaceType,
  {9a9cd232-e088-4d11-b46a-4d9e89caba8b}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  crawlspace - unvented 1;                !- Standards Space Type

OS:SpaceType,
  {f101a67b-bbbd-4694-980b-24138c560f3a}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  air source heat pump airloop ret air space; !- Standards Space Type

OS:OutputControl:Files,
  {eaff7d44-f458-400e-a59f-ce06726a6df5}, !- Handle
  No,                                     !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Output:JSON,
  {8f1dd7e8-d5e8-4fe9-bc12-483c7deaeb00}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:EnergyManagementSystem:ProgramCallingManager,
  {ff0550c1-2fde-4713-b24c-9ad67e47e387}, !- Handle
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {e44bfa57-fe0d-438e-81b8-b43f7e5b88c3}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {e44bfa57-fe0d-438e-81b8-b43f7e5b88c3}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_liv > 0,                    !- Program Line 3
  Set loads_htg_tot = htg_load_tot - clg_load_tot, !- Program Line 4
  ElseIf clg_load_liv > 0,                !- Program Line 5
  Set loads_clg_tot = clg_load_tot - htg_load_tot, !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:Sensor,
  {115908e0-169f-47e7-a13b-eb767a2d4726}, !- Handle
  clg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b5f96853-1b49-4ba5-83f4-099870d26831}, !- Handle
  htg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {33c2cadd-8673-4dca-abf8-236e3c569798}, !- Handle
  clg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0a362c3c-1371-4b76-8cef-fc3ce78cac84}, !- Handle
  htg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {9964007f-0c79-47f3-bfdc-d137bf1cdc06}, !- Handle
  unmet_hours_program calling manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {01cba6db-cbfd-4931-b211-6e1cebff55dc}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {ace101e4-dfb0-4d80-a692-b1314f9d6b64}, !- Handle
  zone_clg_unmet_s,                       !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7dca68cf-07d3-458b-8c6f-d57483faa2cd}, !- Handle
  zone_htg_unmet_s,                       !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {d80730c6-4077-4242-b029-324814e50a4c}, !- Handle
  infil_program calling manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {2c2f42d4-371d-4089-978e-a13d440372f0}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {2b187b4b-d851-44fb-a16e-9b687fc666a9}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {0e0aee04-c41a-4d66-916f-b2e8732f7a2b}, !- Handle
  clothes dryer allday1 1,                !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123456790123457,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740740740740741,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493827160493827,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0246913580246914,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0493827160493827,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0740740740740741,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.197530864197531,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.395061728395062,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.592592592592593,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.839506172839506,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.962962962962963,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.91358024691358,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.827160493827161,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.703703703703704,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.753086419753086,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.679012345679012,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.62962962962963,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.641975308641975,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.666666666666667,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.54320987654321,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.296296296296296;                      !- Value Until Time 23

OS:Schedule:Rule,
  {cfcbb1c4-348c-486a-9963-0cd30287626e}, !- Handle
  clothes dryer allday ruleset1 1,        !- Name
  {71a5ad29-c995-4df7-9d4a-768c36021fbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e0aee04-c41a-4d66-916f-b2e8732f7a2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38613167-e6e7-49ba-9be9-5506c30090c2}, !- Handle
  Schedule Day 16,                        !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {71a5ad29-c995-4df7-9d4a-768c36021fbf}, !- Handle
  clothes dryer 1,                        !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  {38613167-e6e7-49ba-9be9-5506c30090c2}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Actuator,
  {cb0532ab-01a5-49ab-b3b2-c7015362ecb7}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {4b5e74d5-8366-4e22-821a-2be660c94c40}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {4b5e74d5-8366-4e22-821a-2be660c94c40}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {9b61639d-c447-4bdf-b127-2c86b8e1c25e}, !- Other Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {9b61639d-c447-4bdf-b127-2c86b8e1c25e}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {e450e956-e0d3-43a7-ad8d-7f62f0b162cd}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {d3ac7913-6308-47ba-b393-1aa76f6e5e28}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {d3ac7913-6308-47ba-b393-1aa76f6e5e28}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {15be3e53-4b75-4a5f-aee3-b8427970f374}, !- Other Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {15be3e53-4b75-4a5f-aee3-b8427970f374}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Program,
  {2c2f42d4-371d-4089-978e-a13d440372f0}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.7432000000000003,           !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = airflow_tin_s-airflow_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0697,                         !- Program Line 10
  Set Cs = 0.0538,                        !- Program Line 11
  Set Cw = 0.143,                         !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = airflow_tt_s,         !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = airflow_tin_s,           !- Program Line 26
  Set ZoneW = airflow_win_s,              !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qbath = 0,                          !- Program Line 35
  Set Qdryer = 0,                         !- Program Line 36
  Set Qdryer = Qdryer + 0.00383 * clothes_dryer_exhaust_0_sch_s, !- Program Line 37
  Set QWHV_sup = 0.0,                     !- Program Line 38
  Set QWHV_exh = 0.0,                     !- Program Line 39
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 40
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 41
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 42
  If Qfan > 0,                            !- Program Line 43
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 44
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 45
  Set phi = 1,                            !- Program Line 46
  Else,                                   !- Program Line 47
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 48
  EndIf,                                  !- Program Line 49
  Set Qinf_adj = phi * Qinf,              !- Program Line 50
  Else,                                   !- Program Line 51
  Set Qinf_adj = Qinf,                    !- Program Line 52
  EndIf,                                  !- Program Line 53
  Set infil_flow_act = Qinf_adj,          !- Program Line 54
  Set Qload = Qfan,                       !- Program Line 55
  Set Effectiveness_Sens = 0.0,           !- Program Line 56
  Set Effectiveness_Lat = 0.0,            !- Program Line 57
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 58
  Set ZoneInEnth = OASupInEnth,           !- Program Line 59
  Set ZoneInTemp = OASupInTemp,           !- Program Line 60
  Set FanTotalToLv = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 61
  Set FanSensToLv = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 62
  Set FanLatToLv = FanTotalToLv - FanSensToLv, !- Program Line 63
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToLv, !- Program Line 64
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToLv; !- Program Line 65

OS:EnergyManagementSystem:Actuator,
  {01a2d167-71c8-44a2-a28d-999485e8d859}, !- Handle
  infil_flow_act,                         !- Name
  {3110c0ba-17fa-4e57-a2b3-c95101fb8c63}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {3110c0ba-17fa-4e57-a2b3-c95101fb8c63}, !- Handle
  infil flow,                             !- Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {7c8132a9-3733-4343-8134-402e9750cec6}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {b7d9d615-a5a0-445d-90d4-37d8c5c674b1}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment,
  {b7d9d615-a5a0-445d-90d4-37d8c5c674b1}, !- Handle
  mech vent house fan cfis,               !- Name
  {2044b97c-2518-46ab-b7a8-8dee5f47a824}, !- Electric Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2044b97c-2518-46ab-b7a8-8dee5f47a824}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0920a7f6-4a84-4c08-8cdc-008af75fcb94}, !- Handle
  mech vent house fan,                    !- Name
  {66e4fb2d-36a2-4fd8-a2e6-d9c30c59dbd8}, !- Electric Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {66e4fb2d-36a2-4fd8-a2e6-d9c30c59dbd8}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:SpaceInfiltration:EffectiveLeakageArea,
  {0f2b6ed4-ba3c-4406-91f4-95e4eed36e78}, !- Handle
  infil|attic - vented 1,                 !- Name
  {bf36ae30-f0cb-4026-a58b-869fe879963f}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  2945.175012864,                         !- Effective Air Leakage Area {cm2}
  0.000283254116197039,                   !- Stack Coefficient
  3.15965797006547e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af970fff-b26f-40fb-b379-b45d40a81e7b}, !- Handle
  infil|crawlspace - unvented 1,          !- Name
  {27293f55-27c5-4ea9-9d18-624b049e394d}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:ProgramCallingManager,
  {dcb4e43f-951f-4890-ab25-f991e7840085}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {7bd908d6-db9d-4e01-986d-e3a723734ea2}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {7bd908d6-db9d-4e01-986d-e3a723734ea2}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = airflow_tin_s,                !- Program Line 1
  Set Tout = airflow_tt_s,                !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_avail_s,     !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  Set natural_vent_flow_act = 0,          !- Program Line 11
  Set whole_house_fan_flow_act = 0,       !- Program Line 12
  Set whole_house_fan_mix_act = 0,        !- Program Line 13
  Set whole_house_fan_act = 0,            !- Program Line 14
  If (Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0), !- Program Line 15
  Set WHF_Flow = 0,                       !- Program Line 16
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 17
  Set Adj = (@Min Adj 1),                 !- Program Line 18
  Set Adj = (@Max Adj 0),                 !- Program Line 19
  If (WHF_Flow > 0),                      !- Program Line 20
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 21
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 22
  Set WHF_W = 0,                          !- Program Line 23
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 24
  ElseIf (NVavail > 0),                   !- Program Line 25
  Set NVArea = 8265.6429267456,           !- Program Line 26
  Set Cs = 0.0001008339793814433,         !- Program Line 27
  Set Cw = 6.531778328561744e-05,         !- Program Line 28
  Set Tdiff = Tin-Tout,                   !- Program Line 29
  Set dT = (@Abs Tdiff),                  !- Program Line 30
  Set Vwind = site_vw_s,                  !- Program Line 31
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 32
  Set MaxNV = 1.3478818977792002,         !- Program Line 33
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 34
  EndIf,                                  !- Program Line 35
  EndIf;                                  !- Program Line 36

OS:EnergyManagementSystem:Actuator,
  {e7278618-58bb-4149-9dca-9933e1eb71f6}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {c88205db-c01d-41a5-a99b-8db72c429bb3}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {c88205db-c01d-41a5-a99b-8db72c429bb3}, !- Handle
  whole house fan mix,                    !- Name
  {cc99ce74-0fe8-4e66-a21d-2c1137f8eaec}, !- Zone or Space Name
  {953d8c53-c1a6-4a7a-9f51-66981a808738}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {9dfa5178-ce00-422b-a393-958452f20724}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {d18e3d02-7fec-4af3-a19d-300f1cdff0f9}, !- Handle
  whole_house_fan_act,                    !- Name
  {e980a07c-f37b-4589-b231-06c4f7f93084}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment,
  {e980a07c-f37b-4589-b231-06c4f7f93084}, !- Handle
  whole house fan,                        !- Name
  {44646fb9-c06d-4db9-b59c-115df0a75d3e}, !- Electric Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {44646fb9-c06d-4db9-b59c-115df0a75d3e}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {629d164c-2c42-47c3-ad81-0ba50a140c56}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {8ae37a1c-643c-44e3-886a-95c359987074}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {8ae37a1c-643c-44e3-886a-95c359987074}, !- Handle
  whole house fan flow,                   !- Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {5956f77e-829f-455f-972e-6048be09163c}, !- Handle
  natural_vent_flow_act,                  !- Name
  {dcb58b0b-5b7c-4755-9f50-4abaedc0561e}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {dcb58b0b-5b7c-4755-9f50-4abaedc0561e}, !- Handle
  natural vent flow,                      !- Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Sensor,
  {1bdc1c3a-6340-426f-ad57-47bc98d66338}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5bed1d6e-801c-4efc-b31d-3bffab2cde36}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {091b6338-8873-4c35-a3f2-43e84edb7125}, !- Handle
  natural_vent_avail_s,                   !- Name
  natural vent avail schedule,            !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {7671eae7-eb4a-466f-9f41-f9a410621430}, !- Handle
  natural vent avail schedule day,        !- Name
  {0aefda0c-f9d0-4d75-b38c-9b0168093704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e39fedc-9b79-4be1-a242-489159fa2473}, !- Handle
  natural vent avail schedule rule,       !- Name
  {e5c0a927-b138-4a4c-bd82-6dc578488ae4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7671eae7-eb4a-466f-9f41-f9a410621430}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09c19baa-bffc-444b-98f8-a0a444f16f24}, !- Handle
  Schedule Day 15,                        !- Name
  {0aefda0c-f9d0-4d75-b38c-9b0168093704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5c0a927-b138-4a4c-bd82-6dc578488ae4}, !- Handle
  natural vent avail schedule,            !- Name
  {0aefda0c-f9d0-4d75-b38c-9b0168093704}, !- Schedule Type Limits Name
  {09c19baa-bffc-444b-98f8-a0a444f16f24}; !- Default Day Schedule Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {381e4182-9cc8-4a19-bf2a-8cae431b9b01}, !- Handle
  air_source_heat_pump_airloop_0_duct_program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {9c33502b-78ee-43b7-92a0-18c9f61b237c}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {9c33502b-78ee-43b7-92a0-18c9f61b237c}, !- Handle
  air_source_heat_pump_airloop_0_duct_program, !- Name
  Set air_source_heat_pump_airloop_AH_MFR = air_source_heat_pump_airloop_AH_MFR_s, !- Program Line 1
  Set air_source_heat_pump_airloop_Fan_RTF = 0, !- Program Line 2
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s, !- Program Line 3
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_1, !- Program Line 4
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_2, !- Program Line 5
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_3, !- Program Line 6
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_4, !- Program Line 7
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_5, !- Program Line 8
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_6, !- Program Line 9
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_7, !- Program Line 10
  Set air_source_heat_pump_airloop_AH_VFR = air_source_heat_pump_airloop_AH_VFR_s, !- Program Line 11
  Set air_source_heat_pump_airloop_AH_Tout = air_source_heat_pump_airloop_AH_Tout_s, !- Program Line 12
  Set air_source_heat_pump_airloop_AH_Wout = air_source_heat_pump_airloop_AH_Wout_s, !- Program Line 13
  Set air_source_heat_pump_airloop_RA_T = air_source_heat_pump_airloop_RA_T_s, !- Program Line 14
  Set air_source_heat_pump_airloop_Ra_W = air_source_heat_pump_airloop_Ra_W_s, !- Program Line 15
  Set air_source_heat_pump_airloop_0_DZ_T = air_source_heat_pump_airloop_0_DZ_T_s, !- Program Line 16
  Set air_source_heat_pump_airloop_0_DZ_W = air_source_heat_pump_airloop_0_DZ_W_s, !- Program Line 17
  Run air_source_heat_pump_airloop_0_duct_subroutine, !- Program Line 18
  Set air_source_heat_pump_airloop_0_SupSensLkToLv_equip_act = air_source_heat_pump_airloop_0_SupSensLkToLv, !- Program Line 19
  Set air_source_heat_pump_airloop_0_SupLatLkToLv_equip_act = air_source_heat_pump_airloop_0_SupLatLkToLv, !- Program Line 20
  Set air_source_heat_pump_airloop_0_SupCondToLv_equip_act = air_source_heat_pump_airloop_0_SupCondToLv, !- Program Line 21
  Set air_source_heat_pump_airloop_0_RetSensLkToRP_equip_act = air_source_heat_pump_airloop_0_RetSensLkToRP, !- Program Line 22
  Set air_source_heat_pump_airloop_0_RetLatLkToRP_equip_act = air_source_heat_pump_airloop_0_RetLatLkToRP, !- Program Line 23
  Set air_source_heat_pump_airloop_0_RetCondToRP_equip_act = air_source_heat_pump_airloop_0_RetCondToRP, !- Program Line 24
  Set air_source_heat_pump_airloop_0_RetCondToDZ_equip_act = air_source_heat_pump_airloop_0_RetCondToDZ, !- Program Line 25
  Set air_source_heat_pump_airloop_0_SupCondToDZ_equip_act = air_source_heat_pump_airloop_0_SupCondToDZ, !- Program Line 26
  Set air_source_heat_pump_airloop_0_SupSensLkToDZ_equip_act = air_source_heat_pump_airloop_0_SupSensLkToDZ, !- Program Line 27
  Set air_source_heat_pump_airloop_0_SupLatLkToDZ_equip_act = air_source_heat_pump_airloop_0_SupLatLkToDZ, !- Program Line 28
  Set air_source_heat_pump_airloop_0_ZoneMixDZToLv_mix_act = air_source_heat_pump_airloop_0_ZoneMixDZToLv, !- Program Line 29
  Set air_source_heat_pump_airloop_0_ZoneMixLvToDZ_mix_act = air_source_heat_pump_airloop_0_ZoneMixLvToDZ; !- Program Line 30

OS:EnergyManagementSystem:Subroutine,
  {f4600688-2a60-4f43-9144-a8981c3fe34c}, !- Handle
  air_source_heat_pump_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = air_source_heat_pump_airloop_AH_MFR, !- Program Line 1
  If AH_MFR>0,                            !- Program Line 2
  Set AH_Tout = air_source_heat_pump_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = air_source_heat_pump_airloop_AH_Wout, !- Program Line 4
  Set RA_T = air_source_heat_pump_airloop_RA_T, !- Program Line 5
  Set RA_W = air_source_heat_pump_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = air_source_heat_pump_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = air_source_heat_pump_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = air_source_heat_pump_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = air_source_heat_pump_airloop_AH_VFR, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.09,                       !- Program Line 16
  Set f_ret = 0.06,                       !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToLiv = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToLv = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToLv = SupTotLkToLiv-SupLatLkToLv, !- Program Line 22
  Set supply_ua = 20.12,                  !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToLv = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToLv,        !- Program Line 27
  Set return_ua = 3.269,                  !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set f_imbalance = f_sup-f_ret,          !- Program Line 38
  Set oa_vfr = 0.0 * f_imbalance * AH_VFR, !- Program Line 39
  Set sup_lk_vfr = f_sup * AH_VFR,        !- Program Line 40
  Set ret_lk_vfr = f_ret * AH_VFR,        !- Program Line 41
  If f_sup > f_ret,                       !- Program Line 42
  Set ZoneMixLvToDZ = 0,                  !- Program Line 43
  Set ZoneMixDZToLv = (sup_lk_vfr-ret_lk_vfr)-oa_vfr, !- Program Line 44
  Else,                                   !- Program Line 45
  Set ZoneMixLvToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr, !- Program Line 46
  Set ZoneMixDZToLv = 0,                  !- Program Line 47
  EndIf,                                  !- Program Line 48
  Else,                                   !- Program Line 49
  Set SupLatLkToLv = 0,                   !- Program Line 50
  Set SupSensLkToLv = 0,                  !- Program Line 51
  Set SupCondToLv = 0,                    !- Program Line 52
  Set RetCondToRP = 0,                    !- Program Line 53
  Set RetLatLkToRP = 0,                   !- Program Line 54
  Set RetSensLkToRP = 0,                  !- Program Line 55
  Set RetCondToDZ = 0,                    !- Program Line 56
  Set SupCondToDZ = 0,                    !- Program Line 57
  Set SupLatLkToDZ = 0,                   !- Program Line 58
  Set SupSensLkToDZ = 0,                  !- Program Line 59
  Set ZoneMixLvToDZ = 0,                  !- Program Line 60
  Set ZoneMixDZToLv = 0,                  !- Program Line 61
  EndIf,                                  !- Program Line 62
  Set air_source_heat_pump_airloop_0_SupLatLkToLv = SupLatLkToLv, !- Program Line 63
  Set air_source_heat_pump_airloop_0_SupSensLkToLv = SupSensLkToLv, !- Program Line 64
  Set air_source_heat_pump_airloop_0_SupCondToLv = SupCondToLv, !- Program Line 65
  Set air_source_heat_pump_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 66
  Set air_source_heat_pump_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 67
  Set air_source_heat_pump_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 68
  Set air_source_heat_pump_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 69
  Set air_source_heat_pump_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 70
  Set air_source_heat_pump_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 71
  Set air_source_heat_pump_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 72
  Set air_source_heat_pump_airloop_0_ZoneMixLvToDZ = ZoneMixLvToDZ, !- Program Line 73
  Set air_source_heat_pump_airloop_0_ZoneMixDZToLv = ZoneMixDZToLv; !- Program Line 74

OS:ZoneMixing,
  {01e6267d-d334-4615-a66a-6bb039c76472}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixLvToDZ mix, !- Name
  {a7e44b03-ce3f-427f-98b1-15610f011a23}, !- Zone or Space Name
  {953d8c53-c1a6-4a7a-9f51-66981a808738}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {9dfa5178-ce00-422b-a393-958452f20724}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {025daf7e-c607-4e7c-8f1a-50d91d3c4219}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixLvToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {dd228a16-8663-41e0-8e68-b7efb1a3ee80}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixDZToLv_mix_act, !- Name
  {21ffafad-10b8-40f5-9fe6-d7a79a344e5c}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ScheduleTypeLimits,
  {e28198ba-1189-4ba3-a41d-0dee17828bde}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Constant,
  {953d8c53-c1a6-4a7a-9f51-66981a808738}, !- Handle
  Always On Continuous,                   !- Name
  {e28198ba-1189-4ba3-a41d-0dee17828bde}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneMixing,
  {21ffafad-10b8-40f5-9fe6-d7a79a344e5c}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixDZToLv mix, !- Name
  {9dfa5178-ce00-422b-a393-958452f20724}, !- Zone or Space Name
  {953d8c53-c1a6-4a7a-9f51-66981a808738}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {a7e44b03-ce3f-427f-98b1-15610f011a23}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {0b424ca1-225d-4e63-b625-850d935d5b92}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixDZToLv; !- Name

OS:AdditionalProperties,
  {c0e0d6c7-9c37-4320-badb-486a5edf6116}, !- Handle
  {3db51a54-9603-40d3-bcb6-deac244a8183}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {5e0a6eca-fdee-4605-bbb6-fb21bc7aa100}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ_equip_act, !- Name
  {3db51a54-9603-40d3-bcb6-deac244a8183}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {3db51a54-9603-40d3-bcb6-deac244a8183}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ equip, !- Name
  {d868576d-8007-4d98-a201-ee10314ea8ac}, !- Other Equipment Definition Name
  {27293f55-27c5-4ea9-9d18-624b049e394d}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {d868576d-8007-4d98-a201-ee10314ea8ac}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {05891343-7848-495d-8c94-b12e18630588}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ; !- Name

OS:AdditionalProperties,
  {6e8c03dd-d537-4f00-b5f2-c7249425fe7c}, !- Handle
  {e91d9ddd-a298-4f1c-8a7a-20222458dff0}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {d49d46d2-2fc8-490b-b8e6-366c0d98de31}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ_equip_act, !- Name
  {e91d9ddd-a298-4f1c-8a7a-20222458dff0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {e91d9ddd-a298-4f1c-8a7a-20222458dff0}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ equip, !- Name
  {2b8b611e-551a-44a8-96af-72c6cb230bba}, !- Other Equipment Definition Name
  {27293f55-27c5-4ea9-9d18-624b049e394d}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {2b8b611e-551a-44a8-96af-72c6cb230bba}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {e8c0105a-dc94-4334-9042-49674950a1e0}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ; !- Name

OS:AdditionalProperties,
  {ea1ffb27-7c70-42d4-aff9-f46e03e16380}, !- Handle
  {6b1ea1b1-f573-48f5-9228-c9a819cb6506}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {cea60564-e8cb-4d26-ac94-8c20ed0bd007}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ_equip_act, !- Name
  {6b1ea1b1-f573-48f5-9228-c9a819cb6506}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {6b1ea1b1-f573-48f5-9228-c9a819cb6506}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ equip, !- Name
  {15378ce8-deef-4110-b12b-705c63e33a15}, !- Other Equipment Definition Name
  {27293f55-27c5-4ea9-9d18-624b049e394d}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {15378ce8-deef-4110-b12b-705c63e33a15}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {1b712035-61d6-4e76-855c-9845c53e846b}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ; !- Name

OS:AdditionalProperties,
  {b92eb97c-0288-4bfd-a3f0-c266e773d58e}, !- Handle
  {592fc863-48c1-4355-882e-25ba6476454c}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {b707be1e-509d-4bb8-9a14-fed69807945b}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ_equip_act, !- Name
  {592fc863-48c1-4355-882e-25ba6476454c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {592fc863-48c1-4355-882e-25ba6476454c}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ equip, !- Name
  {982d99d9-4b81-4127-8363-db51581c53a7}, !- Other Equipment Definition Name
  {27293f55-27c5-4ea9-9d18-624b049e394d}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {982d99d9-4b81-4127-8363-db51581c53a7}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {1d061c98-fa2f-4b80-bb00-92858603b0f8}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ; !- Name

OS:AdditionalProperties,
  {bb3c86f2-41e5-4036-907c-465b7917c157}, !- Handle
  {36614173-bb8d-4ebd-a69f-40c71bc274e3}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {98cd34bc-cf90-4ac6-96c7-1f6b9a4887e4}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP_equip_act, !- Name
  {36614173-bb8d-4ebd-a69f-40c71bc274e3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {36614173-bb8d-4ebd-a69f-40c71bc274e3}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP equip, !- Name
  {8f8edc21-fbc1-41d2-8e0c-f4117c142d08}, !- Other Equipment Definition Name
  {eebaca6e-da57-4924-8c25-46ab8ba6c6ab}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {8f8edc21-fbc1-41d2-8e0c-f4117c142d08}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {31153ba5-3a2f-499a-96df-7ae76def88e2}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP; !- Name

OS:AdditionalProperties,
  {ec011f43-dd1f-41e8-8875-0464d7c746d9}, !- Handle
  {462452e4-c34f-4e07-a7bf-ce32f5896b9c}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {45b0d180-e05f-4237-9809-7655ccd63bf2}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP_equip_act, !- Name
  {462452e4-c34f-4e07-a7bf-ce32f5896b9c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {462452e4-c34f-4e07-a7bf-ce32f5896b9c}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP equip, !- Name
  {d28360b6-f4b0-4b1d-a1ca-79fa34eab23b}, !- Other Equipment Definition Name
  {eebaca6e-da57-4924-8c25-46ab8ba6c6ab}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {d28360b6-f4b0-4b1d-a1ca-79fa34eab23b}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {9ea522e5-6e01-46f3-8a1e-dd9a9abc86d6}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP; !- Name

OS:AdditionalProperties,
  {e522f67c-6b6c-4289-9edf-f14f87d28483}, !- Handle
  {c2c5c667-1ea8-43d7-b26e-02a468a9be20}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {2f3d3d3d-a765-4098-af45-b50b8855368a}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP_equip_act, !- Name
  {c2c5c667-1ea8-43d7-b26e-02a468a9be20}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {c2c5c667-1ea8-43d7-b26e-02a468a9be20}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP equip, !- Name
  {81e6f04c-517a-47f4-8a5f-7bb71b3c86ac}, !- Other Equipment Definition Name
  {eebaca6e-da57-4924-8c25-46ab8ba6c6ab}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {81e6f04c-517a-47f4-8a5f-7bb71b3c86ac}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {350e2bce-0e3a-4abd-bf8e-13678b80d1bc}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP; !- Name

OS:AdditionalProperties,
  {c6f665a3-dfc4-480a-b5d8-c568522b0239}, !- Handle
  {71ff302b-a349-4830-8f06-1279c334c480}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {3cc6921d-3028-4f1c-be6c-722ef88e0421}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv_equip_act, !- Name
  {71ff302b-a349-4830-8f06-1279c334c480}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {71ff302b-a349-4830-8f06-1279c334c480}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv equip, !- Name
  {1025ba09-f9ba-415e-ae59-020c593e284b}, !- Other Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {1025ba09-f9ba-415e-ae59-020c593e284b}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {166e0ab9-6f66-4a79-bdce-29b7569cc7df}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv; !- Name

OS:AdditionalProperties,
  {93309c3a-4112-4ccd-be72-46a2ba66356a}, !- Handle
  {201585d5-12d1-4077-a5ae-957285317f20}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {c95f8f8c-ad8f-47e2-b2ef-8eb263ead27d}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToLv_equip_act, !- Name
  {201585d5-12d1-4077-a5ae-957285317f20}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {201585d5-12d1-4077-a5ae-957285317f20}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToLv equip, !- Name
  {673f549d-fc7a-4119-9833-12992145f06a}, !- Other Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {673f549d-fc7a-4119-9833-12992145f06a}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {14bb00bc-67b4-4566-9820-068ed2120ddd}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToLv; !- Name

OS:AdditionalProperties,
  {44d912c8-ea83-4c56-9807-3adaf3f1e2da}, !- Handle
  {1b020041-23c2-4433-95a1-0d40462d1b8e}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {8d166153-cd4d-4858-9f19-4ad4e66d97c7}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToLv_equip_act, !- Name
  {1b020041-23c2-4433-95a1-0d40462d1b8e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {1b020041-23c2-4433-95a1-0d40462d1b8e}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToLv equip, !- Name
  {ecd380b4-cf29-450e-849b-81031f3e0de4}, !- Other Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {27281483-6bb3-4979-b6f9-9ec7447d2bbf}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {ecd380b4-cf29-450e-849b-81031f3e0de4}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {e724dd03-e8b1-4b87-ab3b-b21693a0daaf}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToLv; !- Name

OS:EnergyManagementSystem:Sensor,
  {2471a148-ad69-49d8-a18b-c3a8bd67bd23}, !- Handle
  air_source_heat_pump_airloop_0_DZ_W_s,  !- Name
  crawlspace - unvented,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {2ada51d0-bce4-47fd-b3b8-7fcd154668bd}, !- Handle
  air_source_heat_pump_airloop_0_DZ_W;    !- Name

OS:EnergyManagementSystem:Sensor,
  {5e7165a0-0aeb-4f50-a92e-18fee1ffaf81}, !- Handle
  air_source_heat_pump_airloop_0_DZ_T_s,  !- Name
  crawlspace - unvented,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {35b336ed-78ac-418b-920d-14d9e3fd3b3f}, !- Handle
  air_source_heat_pump_airloop_0_DZ_T;    !- Name

OS:EnergyManagementSystem:Sensor,
  {8e368c1e-d2ec-4b1a-8ebe-60f41e98458f}, !- Handle
  air_source_heat_pump_airloop_Ra_W_s,    !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {3b9cedf8-15ae-49ee-89e5-cbbe01d00953}, !- Handle
  air_source_heat_pump_airloop_Ra_W;      !- Name

OS:EnergyManagementSystem:Sensor,
  {06a3185d-ddf7-4d75-99ca-0d26183f750a}, !- Handle
  air_source_heat_pump_airloop_RA_T_s,    !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {164474e8-db70-4bbf-a33b-b1d1e7f7f911}, !- Handle
  air_source_heat_pump_airloop_RA_T;      !- Name

OS:EnergyManagementSystem:Sensor,
  {190cfb80-d1cb-4528-b81c-9cae556db2fd}, !- Handle
  air_source_heat_pump_airloop_AH_Wout_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {a1c5ea31-0a26-4124-98d7-1e36f6133866}, !- Handle
  air_source_heat_pump_airloop_AH_Wout;   !- Name

OS:EnergyManagementSystem:Sensor,
  {fa1abc81-bc73-4e3b-a750-750c2203e4ba}, !- Handle
  air_source_heat_pump_airloop_AH_Tout_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {a43b252b-ee9a-432e-9669-e0895af100e5}, !- Handle
  air_source_heat_pump_airloop_AH_Tout;   !- Name

OS:EnergyManagementSystem:Sensor,
  {0fefd887-57b3-45dc-87ed-0ff60439ddf2}, !- Handle
  air_source_heat_pump_airloop_AH_VFR_s,  !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {2f69fef5-56b2-44b2-944f-31fbb5180ae5}, !- Handle
  air_source_heat_pump_airloop_AH_VFR;    !- Name

OS:EnergyManagementSystem:Sensor,
  {23636fd4-31f0-409b-9e76-b23d51d25b29}, !- Handle
  air_source_heat_pump_airloop_AH_MFR_s,  !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {5622b72f-704e-46b2-87c4-9dab4d5d4810}, !- Handle
  air_source_heat_pump_airloop_AH_MFR;    !- Name

OS:Connection,
  {1ba28189-a421-43ec-b9b8-9c04ce965c80}, !- Handle
  {7361cf54-2bbe-457c-ab7c-ee6ed6193085}, !- Source Object
  3,                                      !- Outlet Port
  {b0e564bc-f951-41f5-b8cb-edfc571bb9c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4d373b6-6c09-45e2-b9f3-7f2fe32449d6}, !- Handle
  {4591a6ac-6693-4f21-9d61-6893ef3de563}, !- Source Object
  3,                                      !- Outlet Port
  {7361cf54-2bbe-457c-ab7c-ee6ed6193085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b47a935-79f2-46c1-b2a1-7bec6fe2aef1}, !- Handle
  {a7b9a5a0-2f89-476b-8623-1ec32d746dab}, !- Source Object
  3,                                      !- Outlet Port
  {4591a6ac-6693-4f21-9d61-6893ef3de563}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7361cf54-2bbe-457c-ab7c-ee6ed6193085}, !- Handle
  Node 25,                                !- Name
  {a4d373b6-6c09-45e2-b9f3-7f2fe32449d6}, !- Inlet Port
  {1ba28189-a421-43ec-b9b8-9c04ce965c80}; !- Outlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {4591a6ac-6693-4f21-9d61-6893ef3de563}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {aadcedc9-89a2-40c5-9b8d-30dcea9c2732}, !- ThermalZone
  {a4d373b6-6c09-45e2-b9f3-7f2fe32449d6}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {5b47a935-79f2-46c1-b2a1-7bec6fe2aef1}; !- Inlet Node 1

OS:SurfaceProperty:ConvectionCoefficients,
  {d0d67a87-b34b-4c4e-83ef-08fa37a08ac9}, !- Handle
  {0251a9bd-ad14-4aa8-b0e6-ff6999bc26d6}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {a044cf27-c6b3-4bf2-b13d-b49831f883cc}, !- Handle
  {f2ff26a6-cae1-4b17-b3b8-9cbb16203b41}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2970dc6c-9b57-44b7-a7de-03e4ee6ec329}, !- Handle
  {35a8a629-4c8e-431b-9c4e-ebf66559e660}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {cb4cdaa3-72ee-482f-961c-705e2a79ceaf}, !- Handle
  {7e7ff127-61dd-4c15-8b51-c14d21244891}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d43eb664-35c2-4fc7-bed8-99aac88cc85e}, !- Handle
  {cd418006-ea6e-42c7-a0b1-b7eea97acb30}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {82d4e385-c442-436c-95d2-c359b1503c60}, !- Handle
  {49d3dc2a-8f77-4f70-b9c2-9550dd19dce7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:Construction,
  {92db03d6-7d3a-456a-a4a9-760e132fd7d8}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {687d5838-18d4-4050-a1dc-6f54542bf4e6}; !- Layer 1

OS:Material:NoMass,
  {687d5838-18d4-4050-a1dc-6f54542bf4e6}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Surface,
  {0251a9bd-ad14-4aa8-b0e6-ff6999bc26d6}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {92db03d6-7d3a-456a-a4a9-760e132fd7d8}, !- Construction Name
  {eebaca6e-da57-4924-8c25-46ab8ba6c6ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ff26a6-cae1-4b17-b3b8-9cbb16203b41}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {92db03d6-7d3a-456a-a4a9-760e132fd7d8}, !- Construction Name
  {eebaca6e-da57-4924-8c25-46ab8ba6c6ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a8a629-4c8e-431b-9c4e-ebf66559e660}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {92db03d6-7d3a-456a-a4a9-760e132fd7d8}, !- Construction Name
  {eebaca6e-da57-4924-8c25-46ab8ba6c6ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7ff127-61dd-4c15-8b51-c14d21244891}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {92db03d6-7d3a-456a-a4a9-760e132fd7d8}, !- Construction Name
  {eebaca6e-da57-4924-8c25-46ab8ba6c6ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd418006-ea6e-42c7-a0b1-b7eea97acb30}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {92db03d6-7d3a-456a-a4a9-760e132fd7d8}, !- Construction Name
  {eebaca6e-da57-4924-8c25-46ab8ba6c6ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d3dc2a-8f77-4f70-b9c2-9550dd19dce7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {92db03d6-7d3a-456a-a4a9-760e132fd7d8}, !- Construction Name
  {eebaca6e-da57-4924-8c25-46ab8ba6c6ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eebaca6e-da57-4924-8c25-46ab8ba6c6ab}, !- Handle
  air source heat pump airloop ret air space, !- Name
  {f101a67b-bbbd-4694-980b-24138c560f3a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {aadcedc9-89a2-40c5-9b8d-30dcea9c2732}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {7e912a2f-8f6d-40ec-9488-bab5d0a59fef}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {aadcedc9-89a2-40c5-9b8d-30dcea9c2732}; !- Thermal Zone

OS:Sizing:Zone,
  {a06326dd-98db-4940-98c4-6c35633d56e4}, !- Handle
  {aadcedc9-89a2-40c5-9b8d-30dcea9c2732}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:PortList,
  {b9e7ad64-7ff5-49a2-bf10-d8c3aa20a1de}, !- Handle
  {aadcedc9-89a2-40c5-9b8d-30dcea9c2732}; !- HVAC Component

OS:PortList,
  {1d61efd4-aac3-463a-83aa-adb83dbfe4c9}, !- Handle
  {aadcedc9-89a2-40c5-9b8d-30dcea9c2732}; !- HVAC Component

OS:PortList,
  {fc19e2af-0030-41d8-9d68-5e4722d94131}, !- Handle
  {aadcedc9-89a2-40c5-9b8d-30dcea9c2732}; !- HVAC Component

OS:Connection,
  {c50a2b83-c84b-4280-bf1b-b1b93a554cf4}, !- Handle
  {aadcedc9-89a2-40c5-9b8d-30dcea9c2732}, !- Source Object
  11,                                     !- Outlet Port
  {9b69ca4b-d970-46c3-95f1-c83b84dee45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b69ca4b-d970-46c3-95f1-c83b84dee45d}, !- Handle
  Node 23,                                !- Name
  {c50a2b83-c84b-4280-bf1b-b1b93a554cf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {aadcedc9-89a2-40c5-9b8d-30dcea9c2732}, !- Handle
  air source heat pump airloop ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc19e2af-0030-41d8-9d68-5e4722d94131}, !- Zone Air Inlet Port List
  {1d61efd4-aac3-463a-83aa-adb83dbfe4c9}, !- Zone Air Exhaust Port List
  {c50a2b83-c84b-4280-bf1b-b1b93a554cf4}, !- Zone Air Node Name
  {b9e7ad64-7ff5-49a2-bf10-d8c3aa20a1de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:EnergyManagementSystem:Sensor,
  {d0538566-75e8-4f44-b3f5-8802630ec13d}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_7, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 8;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f75c1c3b-5c05-4c14-8136-225e34fb56a2}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_6, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 7;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fae946be-60e2-4248-82a4-e777a97a1bcc}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_5, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 6;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e7d61249-ca08-48e2-aa4a-70733fe13e1b}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_4, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 5;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d2a6327f-ebd3-4650-8e6e-aa59c32e1372}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_3, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 4;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0f2db84b-2c17-4526-b2a8-f71a2c7be701}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_2, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 3;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1faf6ed2-7d0f-4786-89d9-a0d8e31a0da9}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_1, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9157e336-43d5-4c66-a61f-a9cbf5603383}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {81304c27-ee4f-405b-a802-bcc34ba9d44e}, !- Handle
  air_source_heat_pump_airloop_max_sup_fan_mfr, !- Name
  air source heat pump supply fan,        !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {1510cdbc-7f13-44f6-a6f7-b655f5ef13f3}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF;   !- Name

OS:EnergyManagementSystem:Sensor,
  {d8764ea5-3ebe-498f-9d0d-8c46560a4bf7}, !- Handle
  airflow_tt_s,                           !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7fbe280a-1783-4626-a49b-4d6da0cb6393}, !- Handle
  airflow_tin_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b033bbe1-da24-454d-a21a-fb298657bfca}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {179221fa-cd8f-476a-8a48-10b4ac911f75}, !- Handle
  airflow_win_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cf7320ed-e3db-4102-8bf3-d2f884ea42f4}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fe0dfb6d-59e0-4739-b25f-ad7b290fb01f}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:Exterior:Lights,
  {64294274-d2f4-4175-8930-1c4bc8de72e9}, !- Handle
  exterior lighting,                      !- Name
  {88397247-025e-4f5d-95f2-e13d9758e4d8}, !- Exterior Lights Definition Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {88397247-025e-4f5d-95f2-e13d9758e4d8}, !- Handle
  exterior lighting,                      !- Name
  5.64443655335364;                       !- Design Level {W}

OS:Schedule:Day,
  {937e94be-e452-4f4c-baa5-e2b7518d0803}, !- Handle
  exterior lighting schedule allday12,    !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.571428571428571,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.528571428571428,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.557142857142857,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628571428571428,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.357142857142857,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.342857142857143,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.371428571428571,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.414285714285714,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.442857142857143,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628571428571428,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.914285714285714,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.971428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928571428571429,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671428571428571;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4b8301e7-c51e-47a5-b261-1308ef6bb821}, !- Handle
  exterior lighting schedule allday ruleset12, !- Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {937e94be-e452-4f4c-baa5-e2b7518d0803}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c80aa9d7-9862-480e-8b5d-87622a97ee88}, !- Handle
  exterior lighting schedule allday11,    !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.359047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.40047619047619,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428095238095238,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:Schedule:Rule,
  {77bfb2bb-e95d-4fc2-b68c-03f758711eb9}, !- Handle
  exterior lighting schedule allday ruleset11, !- Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c80aa9d7-9862-480e-8b5d-87622a97ee88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d384b347-ec99-49c6-8c4e-c192b552d4f0}, !- Handle
  exterior lighting schedule allday10,    !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.509523809523809,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.331190476190476,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.369404761904762,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.394880952380952,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.827976190476191,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {07866f61-8866-46b9-b476-f6b8b0c2b6cb}, !- Handle
  exterior lighting schedule allday ruleset10, !- Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d384b347-ec99-49c6-8c4e-c192b552d4f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e3deb50-1548-4256-952b-20256ac8dd8a}, !- Handle
  exterior lighting schedule allday9,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303333333333333,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.338333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.361666666666667,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0e8224a9-295c-44ec-a620-b3dba939e3f4}, !- Handle
  exterior lighting schedule allday ruleset9, !- Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4e3deb50-1548-4256-952b-20256ac8dd8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {91d3818a-864f-4280-87e0-dde366b2a6b3}, !- Handle
  exterior lighting schedule allday8,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272380952380952,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.303809523809524,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.324761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0e4ac347-4e31-44b7-91e9-d3a356293d68}, !- Handle
  exterior lighting schedule allday ruleset8, !- Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {91d3818a-864f-4280-87e0-dde366b2a6b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a99a2f2c-a39c-40c8-9fa8-b7823b39b818}, !- Handle
  exterior lighting schedule allday7,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.253809523809524,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.283095238095238,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.302619047619048,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e8bb71a1-9d49-49d0-8a58-dfef0c037077}, !- Handle
  exterior lighting schedule allday ruleset7, !- Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a99a2f2c-a39c-40c8-9fa8-b7823b39b818}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58e8eb89-1b8f-4bf8-b505-89ac443391c7}, !- Handle
  exterior lighting schedule allday6,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.247619047619048,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.276190476190476,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.295238095238095,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60952380952381,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {bc8956fb-1841-4aa8-9e52-d4b450e9e3e2}, !- Handle
  exterior lighting schedule allday ruleset6, !- Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {58e8eb89-1b8f-4bf8-b505-89ac443391c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {487a86f9-9b32-45a3-9b89-076b8fd90c31}, !- Handle
  exterior lighting schedule allday5,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.26,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {cbdee69d-0603-4049-ba0c-16d9cf907a53}, !- Handle
  exterior lighting schedule allday ruleset5, !- Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {487a86f9-9b32-45a3-9b89-076b8fd90c31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68d963db-c0a7-42a1-812c-140f1713ac8b}, !- Handle
  exterior lighting schedule allday4,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428572,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.287857142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.321071428571429,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.343214285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {fef8a5e1-2a2a-42b5-80ec-b49974052bdf}, !- Handle
  exterior lighting schedule allday ruleset4, !- Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {68d963db-c0a7-42a1-812c-140f1713ac8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {506017d5-975c-461a-8b1c-590971567993}, !- Handle
  exterior lighting schedule allday3,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.315714285714286,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.352142857142857,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.376428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ed653203-2165-4a29-b937-f5b380cd631b}, !- Handle
  exterior lighting schedule allday ruleset3, !- Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {506017d5-975c-461a-8b1c-590971567993}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03e1edad-ebfe-4a62-8ae7-b58edcee9189}, !- Handle
  exterior lighting schedule allday2,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.343571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.383214285714286,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.409642857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428572,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571428;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d709abdf-b79a-4f1f-9fea-cabb150c2345}, !- Handle
  exterior lighting schedule allday ruleset2, !- Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {03e1edad-ebfe-4a62-8ae7-b58edcee9189}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ee9d6da3-abd6-45df-b065-a8ff3b82c542}, !- Handle
  exterior lighting schedule allday1,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.368333333333333,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.410833333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.439166666666667,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9f41307b-9ec0-4278-bf1a-8c0caea65c95}, !- Handle
  exterior lighting schedule allday ruleset1, !- Name
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ee9d6da3-abd6-45df-b065-a8ff3b82c542}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7485a2f6-5311-4576-9406-f8a194949f5d}, !- Handle
  Schedule Day 14,                        !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc31a702-7192-4e4a-bbed-2515305a8773}, !- Handle
  exterior lighting schedule,             !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  {7485a2f6-5311-4576-9406-f8a194949f5d}; !- Default Day Schedule Name

OS:Lights,
  {8e85474d-b439-47b5-8be8-28052460320f}, !- Handle
  interior lighting,                      !- Name
  {e257f3c7-bd18-4216-9795-ed2a86810a78}, !- Lights Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Lights:Definition,
  {e257f3c7-bd18-4216-9795-ed2a86810a78}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  115.46049122058,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Schedule:Day,
  {524ec0cc-6146-4f49-9efd-8275496c7219}, !- Handle
  interior lighting schedule allday12,    !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.109090909090909,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0909090909090909,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.163636363636364,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.272727272727273,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.345454545454545,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.372727272727273,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354545454545454,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.336363636363636,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.327272727272727,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.318181818181818,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.336363636363636,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.372727272727273,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.454545454545455,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.590909090909091,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.781818181818182,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.954545454545454,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.718181818181818,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.363636363636364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.163636363636364;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f850fb3f-f9b1-4216-97ad-4d195f7cc727}, !- Handle
  interior lighting schedule allday ruleset12, !- Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {524ec0cc-6146-4f49-9efd-8275496c7219}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ad92a95-a896-43c0-bd28-daf416a97569}, !- Handle
  interior lighting schedule allday11,    !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.105454545454545,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0878787878787879,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0966666666666666,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.158181818181818,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.263636363636364,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.333939393939394,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.36030303030303,                       !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.342727272727273,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.325151515151515,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.316363636363636,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.307575757575758,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.325151515151515,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36030303030303,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.439393939393939,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.571212121212121,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.755757575757576,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.922727272727273,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666666,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.694242424242424,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.351515151515152,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.158181818181818;                      !- Value Until Time 21

OS:Schedule:Rule,
  {5b394b94-d559-4ac2-b51c-afe132150283}, !- Handle
  interior lighting schedule allday ruleset11, !- Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ad92a95-a896-43c0-bd28-daf416a97569}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd7c2179-6c3c-40be-8689-8c162180a624}, !- Handle
  interior lighting schedule allday10,    !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0972727272727273,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0810606060606061,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0891666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.145909090909091,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.243181818181818,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308030303030303,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.332348484848485,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316136363636364,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.299924242424242,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291818181818182,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.283712121212121,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.299924242424242,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.332348484848485,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.40530303030303,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.526893939393939,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.697121212121212,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.851136363636364,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.640378787878788,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.324242424242424,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.145909090909091;                      !- Value Until Time 21

OS:Schedule:Rule,
  {42a069e3-91be-41d1-8703-03c0fa8e0e45}, !- Handle
  interior lighting schedule allday ruleset10, !- Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cd7c2179-6c3c-40be-8689-8c162180a624}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab655133-5071-45db-b893-27da54102541}, !- Handle
  interior lighting schedule allday9,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0890909090909091,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742424242424242,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0816666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.133636363636364,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.222727272727273,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.282121212121212,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.304393939393939,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289545454545454,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27469696969697,                       !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.267272727272727,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.259848484848485,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27469696969697,                       !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.304393939393939,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.371212121212121,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.482575757575757,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.638484848484848,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.779545454545454,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.586515151515151,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.296969696969697,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.133636363636364;                      !- Value Until Time 21

OS:Schedule:Rule,
  {19d59b29-e82f-4247-9773-66500ac8c29c}, !- Handle
  interior lighting schedule allday ruleset9, !- Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ab655133-5071-45db-b893-27da54102541}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d4c8e788-4aa7-4abf-adc1-bd0392267d26}, !- Handle
  interior lighting schedule allday8,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0666666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0733333333333333,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.12,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.253333333333333,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.273333333333333,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.26,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.246666666666667,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.233333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.246666666666667,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.273333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.333333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.433333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.573333333333333,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.526666666666667,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.266666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.12;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {a11ff207-8417-4a00-8512-53f63924699e}, !- Handle
  interior lighting schedule allday ruleset8, !- Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d4c8e788-4aa7-4abf-adc1-bd0392267d26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {737f2504-02f8-4d5e-b82f-bccf283a6c5c}, !- Handle
  interior lighting schedule allday7,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0745454545454545,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0621212121212121,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0683333333333333,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.111818181818182,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.186363636363636,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.236060606060606,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25469696969697,                       !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.242272727272727,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.229848484848485,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.223636363636364,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.217424242424242,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.229848484848485,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25469696969697,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.310606060606061,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.403787878787879,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.534242424242424,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.652272727272727,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.490757575757576,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.248484848484848,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.111818181818182;                      !- Value Until Time 21

OS:Schedule:Rule,
  {af443f88-c4bb-462d-b2a0-505a732fe00d}, !- Handle
  interior lighting schedule allday ruleset7, !- Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {737f2504-02f8-4d5e-b82f-bccf283a6c5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32b1b2cb-a11e-4272-ab5e-7465b616a2e8}, !- Handle
  interior lighting schedule allday6,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0727272727272727,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0606060606060606,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0666666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.109090909090909,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.181818181818182,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.23030303030303,                       !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.248484848484848,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.236363636363636,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.224242424242424,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.218181818181818,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.212121212121212,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.224242424242424,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.248484848484848,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.303030303030303,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.393939393939394,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.521212121212121,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.636363636363636,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.478787878787879,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.242424242424242,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.109090909090909;                      !- Value Until Time 21

OS:Schedule:Rule,
  {87b1ea44-0688-4271-a987-93281aaf8eea}, !- Handle
  interior lighting schedule allday ruleset6, !- Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {32b1b2cb-a11e-4272-ab5e-7465b616a2e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {014d05c4-488b-4360-a337-6ad25a6b41dc}, !- Handle
  interior lighting schedule allday5,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0763636363636364,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0636363636363636,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.114545454545455,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.190909090909091,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.241818181818182,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.260909090909091,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.248181818181818,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.235454545454545,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.229090909090909,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.222727272727273,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.235454545454545,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.260909090909091,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.318181818181818,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.413636363636364,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.547272727272727,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.668181818181818,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.502727272727273,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.254545454545455,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.114545454545455;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ab89afba-e92b-4ae3-88bf-b02e9c28a6a6}, !- Handle
  interior lighting schedule allday ruleset5, !- Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {014d05c4-488b-4360-a337-6ad25a6b41dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d57ea5d8-2004-43c2-a925-907f120cb4d2}, !- Handle
  interior lighting schedule allday4,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0845454545454545,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0704545454545455,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0775,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.126818181818182,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.211363636363636,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.267727272727273,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.288863636363636,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.274772727272727,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.260681818181818,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.253636363636364,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.246590909090909,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.260681818181818,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.288863636363636,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.352272727272727,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457954545454545,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.605909090909091,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.739772727272727,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.556590909090909,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.281818181818182,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.126818181818182;                      !- Value Until Time 21

OS:Schedule:Rule,
  {611b5933-5582-4c77-86f6-55649e51497c}, !- Handle
  interior lighting schedule allday ruleset4, !- Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d57ea5d8-2004-43c2-a925-907f120cb4d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {adc6dceb-a6ae-412d-abce-8b531c9ecdfa}, !- Handle
  interior lighting schedule allday3,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0927272727272727,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0772727272727273,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.085,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.139090909090909,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.231818181818182,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.293636363636364,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.316818181818182,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.301363636363636,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.285909090909091,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.278181818181818,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.270454545454546,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285909090909091,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.316818181818182,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.386363636363636,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.502272727272727,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.664545454545454,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.811363636363636,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.610454545454545,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.309090909090909,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.139090909090909;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4fd36932-8678-4f45-92a2-0e756e98cd02}, !- Handle
  interior lighting schedule allday ruleset3, !- Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {adc6dceb-a6ae-412d-abce-8b531c9ecdfa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcc014a0-9810-41d1-89cd-6851060c098b}, !- Handle
  interior lighting schedule allday2,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100909090909091,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0840909090909091,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0925,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.151363636363636,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.252272727272727,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.319545454545455,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.344772727272727,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.327954545454545,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.311136363636364,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.302727272727273,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.294318181818182,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.311136363636364,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.344772727272727,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.420454545454546,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546590909090909,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.723181818181818,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.882954545454545,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.664318181818182,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.336363636363636,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.151363636363636;                      !- Value Until Time 21

OS:Schedule:Rule,
  {21e48a4b-d944-444e-8f57-aecadd58d128}, !- Handle
  interior lighting schedule allday ruleset2, !- Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {bcc014a0-9810-41d1-89cd-6851060c098b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {581b72da-385e-49d7-91da-49cbd5cf14a7}, !- Handle
  interior lighting schedule allday1,     !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.108181818181818,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0901515151515151,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0991666666666666,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.162272727272727,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.270454545454545,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342575757575758,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.369621212121212,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.351590909090909,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.333560606060606,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.324545454545454,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.315530303030303,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.333560606060606,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.369621212121212,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.450757575757576,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.585984848484848,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.77530303030303,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.946590909090909,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666666,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.71219696969697,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.360606060606061,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.162272727272727;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0182074d-ed31-40b5-94cb-a543a5c5473e}, !- Handle
  interior lighting schedule allday ruleset1, !- Name
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {581b72da-385e-49d7-91da-49cbd5cf14a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {270ece2a-29ca-4f88-b263-f63a5516b2de}, !- Handle
  Schedule Day 13,                        !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8b781e8-e2fb-4048-9330-1919c8c46423}, !- Handle
  interior lighting schedule,             !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  {270ece2a-29ca-4f88-b263-f63a5516b2de}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {03b92267-a4ce-468b-b642-427353bfcd86}, !- Handle
  misc tv,                                !- Name
  {5295e79a-2db1-432a-8267-db12a26c1f56}, !- Electric Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5295e79a-2db1-432a-8267-db12a26c1f56}, !- Handle
  misc tv,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  142.135245527433,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Day,
  {8ff2efad-f390-4dd9-be81-916a077b4d29}, !- Handle
  misc tv schedule allday12,              !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {dfb6000b-340c-4805-a5fd-8751e8aba035}, !- Handle
  misc tv schedule allday ruleset12,      !- Name
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ff2efad-f390-4dd9-be81-916a077b4d29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {335a8167-e0d6-498f-ac3a-a979482ae003}, !- Handle
  misc tv schedule allday11,              !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6171acab-3e42-4dbb-ac5f-5afd891f64a7}, !- Handle
  misc tv schedule allday ruleset11,      !- Name
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {335a8167-e0d6-498f-ac3a-a979482ae003}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {276ac7b7-2ebb-46eb-b2b7-a774fbb5ea8d}, !- Handle
  misc tv schedule allday10,              !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905795,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579006,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {22430c5d-bee1-4d8c-922b-edbf2a55abb3}, !- Handle
  misc tv schedule allday ruleset10,      !- Name
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {276ac7b7-2ebb-46eb-b2b7-a774fbb5ea8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19563a29-a610-45c0-8e9e-12dd04fae831}, !- Handle
  misc tv schedule allday9,               !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {fb93d35f-aa3d-4281-8a7e-d436aa7d7da3}, !- Handle
  misc tv schedule allday ruleset9,       !- Name
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {19563a29-a610-45c0-8e9e-12dd04fae831}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {19a33387-c4ca-4ddc-bda6-2b9d411805f1}, !- Handle
  misc tv schedule allday7,               !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6e4a891b-51af-4a1b-8b28-12b8d4dd12f7}, !- Handle
  misc tv schedule allday ruleset7,       !- Name
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {19a33387-c4ca-4ddc-bda6-2b9d411805f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9869594a-a108-4ec0-a965-30c376109b1c}, !- Handle
  misc tv schedule allday6,               !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3742c0e1-225e-4a83-a4bd-d83f8bffd618}, !- Handle
  misc tv schedule allday ruleset6,       !- Name
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9869594a-a108-4ec0-a965-30c376109b1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47c043af-6713-4e77-9c37-49597403faf5}, !- Handle
  misc tv schedule allday5,               !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9a7f0939-7ea1-40e0-9d7d-e75560580c8e}, !- Handle
  misc tv schedule allday ruleset5,       !- Name
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {47c043af-6713-4e77-9c37-49597403faf5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {925fe9f2-345b-4134-897f-cae4df156529}, !- Handle
  misc tv schedule allday4,               !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917668,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3fb9498a-9ad4-4b9b-b7c4-5f2b91d1ea4e}, !- Handle
  misc tv schedule allday ruleset4,       !- Name
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {925fe9f2-345b-4134-897f-cae4df156529}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {484dedef-bf19-484b-8931-1abe2c33da21}, !- Handle
  misc tv schedule allday3,               !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d8b81857-9ff1-4dc7-9af7-19c0ce257b08}, !- Handle
  misc tv schedule allday ruleset3,       !- Name
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {484dedef-bf19-484b-8931-1abe2c33da21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebceab60-afc4-4ed7-96a6-b252dfbc9a16}, !- Handle
  misc tv schedule allday2,               !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0e1d9f3a-04be-4643-8a7c-092a0dfd3775}, !- Handle
  misc tv schedule allday ruleset2,       !- Name
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ebceab60-afc4-4ed7-96a6-b252dfbc9a16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2f4070dd-c46e-41e3-a0e2-57e5d4019618}, !- Handle
  misc tv schedule allday1,               !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0b32a5fa-1638-405a-867e-c8915cae7a7e}, !- Handle
  misc tv schedule allday ruleset1,       !- Name
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2f4070dd-c46e-41e3-a0e2-57e5d4019618}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe79c7ce-bebf-4be0-a3ef-763ca85cfc6d}, !- Handle
  Schedule Day 12,                        !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e46489f5-bfd9-465d-8091-e2c573f0b4bb}, !- Handle
  misc tv schedule,                       !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  {fe79c7ce-bebf-4be0-a3ef-763ca85cfc6d}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {c0bb6fb1-1152-46f5-835b-621e50d37852}, !- Handle
  misc plug loads,                        !- Name
  {11822e18-fc34-4883-98b2-1b369df0b1b0}, !- Electric Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {11822e18-fc34-4883-98b2-1b369df0b1b0}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  158.26866737616,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:Schedule:Day,
  {0cb67ecf-080d-47f5-bdad-323b1aaf1b59}, !- Handle
  misc plug loads schedule allday12,      !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0434b7c0-e5a0-4af7-8e99-41858a579f2c}, !- Handle
  misc plug loads schedule allday ruleset12, !- Name
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cb67ecf-080d-47f5-bdad-323b1aaf1b59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd21d3a2-ed4e-4fe1-90ec-ffcae94d3570}, !- Handle
  misc plug loads schedule allday11,      !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0fd6170c-d550-4aa4-bc72-a0bcdb632898}, !- Handle
  misc plug loads schedule allday ruleset11, !- Name
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd21d3a2-ed4e-4fe1-90ec-ffcae94d3570}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {117f052c-e8d0-4064-a060-952034c30b5a}, !- Handle
  misc plug loads schedule allday10,      !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905795,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579006,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {aef8b843-8c0d-4234-b6b7-ce75453b31f4}, !- Handle
  misc plug loads schedule allday ruleset10, !- Name
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {117f052c-e8d0-4064-a060-952034c30b5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7585895-0eba-4b54-aacf-5fcb8c553c80}, !- Handle
  misc plug loads schedule allday9,       !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1c2b4fb4-6b77-4727-bbb9-9da38fd7a66b}, !- Handle
  misc plug loads schedule allday ruleset9, !- Name
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f7585895-0eba-4b54-aacf-5fcb8c553c80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5fdecc73-ae5d-4d03-b96a-b514d2c05978}, !- Handle
  misc plug loads schedule allday7,       !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c49f8688-ac92-40fe-a03f-66d39df92bed}, !- Handle
  misc plug loads schedule allday ruleset7, !- Name
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5fdecc73-ae5d-4d03-b96a-b514d2c05978}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72f36d2a-0be5-495c-92c7-c467c9011aac}, !- Handle
  misc plug loads schedule allday6,       !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d63e852a-ac82-4b61-af30-d2f6309560f7}, !- Handle
  misc plug loads schedule allday ruleset6, !- Name
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {72f36d2a-0be5-495c-92c7-c467c9011aac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e51c169-aad4-43da-8df4-922dc4c6f403}, !- Handle
  misc plug loads schedule allday5,       !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f34a38ca-84d2-4491-95d1-40a5db7dcdd4}, !- Handle
  misc plug loads schedule allday ruleset5, !- Name
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4e51c169-aad4-43da-8df4-922dc4c6f403}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45b6de90-1615-4fd9-a4f0-97cd3798a693}, !- Handle
  misc plug loads schedule allday4,       !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917668,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0e518bce-afb2-46b9-8df4-ea33458f2b9c}, !- Handle
  misc plug loads schedule allday ruleset4, !- Name
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {45b6de90-1615-4fd9-a4f0-97cd3798a693}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {78ae9a1d-aef0-4b5f-833a-380a96e49cac}, !- Handle
  misc plug loads schedule allday3,       !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {b3b800f7-a813-46cf-86d1-25acec2dfb1f}, !- Handle
  misc plug loads schedule allday ruleset3, !- Name
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {78ae9a1d-aef0-4b5f-833a-380a96e49cac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {330f4d5f-411f-4a4d-9f66-536371325b0d}, !- Handle
  misc plug loads schedule allday2,       !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ecf1ea4d-33a7-42b2-8258-0fbd7f99ddb3}, !- Handle
  misc plug loads schedule allday ruleset2, !- Name
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {330f4d5f-411f-4a4d-9f66-536371325b0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6de2e201-8b60-4d0e-a0d6-28a4e84d1cde}, !- Handle
  misc plug loads schedule allday1,       !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0dbcf2bb-db1d-4658-bc08-abe6804b394e}, !- Handle
  misc plug loads schedule allday ruleset1, !- Name
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6de2e201-8b60-4d0e-a0d6-28a4e84d1cde}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0ce39c7-b694-4140-9885-59e2e06df0a4}, !- Handle
  Schedule Day 11,                        !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb117af0-7a53-47a4-a2a8-cc3123822e91}, !- Handle
  misc plug loads schedule,               !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  {f0ce39c7-b694-4140-9885-59e2e06df0a4}; !- Default Day Schedule Name

OS:OtherEquipment,
  {1cae22cf-193d-4d0f-afcc-bdace415f1ae}, !- Handle
  water latent,                           !- Name
  {2d2ca415-d73c-4a14-90bd-ba32ccbdc41e}, !- Other Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {23e66bd8-f1f9-4a87-a47f-145eb172a1d4}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {2d2ca415-d73c-4a14-90bd-ba32ccbdc41e}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  118.856655983523,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {5bb7bb29-cd30-41ea-ae65-a8f8b62aaee5}, !- Handle
  water sensible,                         !- Name
  {ee6fcbc6-3ef9-4779-81e1-fcc0afbd436b}, !- Other Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {23e66bd8-f1f9-4a87-a47f-145eb172a1d4}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {ee6fcbc6-3ef9-4779-81e1-fcc0afbd436b}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -117.138246499424,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:WaterUse:Equipment,
  {cc77696e-f9ca-4c6e-b8fd-61e10783d945}, !- Handle
  dishwasher,                             !- Name
  {496da647-a5a5-47e6-be9e-0f56b962d76b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {604c5b51-3128-44c4-b0d3-6dbeabb2cbd0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {496da647-a5a5-47e6-be9e-0f56b962d76b}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  4.95397228739065e-07;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {ea726323-6e75-473b-9069-c18fe342b256}, !- Handle
  clothes washer,                         !- Name
  {cbd46310-49b3-4c1b-8011-506c82f02403}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {540b61e8-4388-4071-abba-21abdd089951}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {cbd46310-49b3-4c1b-8011-506c82f02403}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  3.19556436532876e-07;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {bc845a27-c705-4fed-9f18-c7a1bc497178}, !- Handle
  dhw distribution waste,                 !- Name
  {7eecc1f7-2bf9-41f2-bbe2-f93ee4b6bed8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e66bd8-f1f9-4a87-a47f-145eb172a1d4}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {7eecc1f7-2bf9-41f2-bbe2-f93ee4b6bed8}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  2.48639757457003e-06,                   !- Peak Flow Rate {m3/s}
  {af67bd6b-1690-4147-90bd-be681d3d4ffc}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {4c215e7a-cfb7-403d-8370-192b64f32759}, !- Handle
  dhw fixtures,                           !- Name
  {4d9d3311-2be9-4ddf-8eec-aa232600f52a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e66bd8-f1f9-4a87-a47f-145eb172a1d4}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {4d9d3311-2be9-4ddf-8eec-aa232600f52a}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  8.36685671531798e-06,                   !- Peak Flow Rate {m3/s}
  {af67bd6b-1690-4147-90bd-be681d3d4ffc}; !- Target Temperature Schedule Name

OS:Schedule:Day,
  {2174e790-e847-4e7b-ba6a-aac24c77c871}, !- Handle
  dhw fixtures allday1,                   !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0932203389830508,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0423728813559322,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0254237288135593,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0423728813559322,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.11864406779661,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.440677966101695,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.991525423728814,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.805084745762712,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.627118644067797,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.508474576271186,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.398305084745763,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.288135593220339,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.245762711864407,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.220338983050847,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.211864406779661,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.254237288135593,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.330508474576271,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.355932203389831,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.347457627118644,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.245762711864407,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.177966101694915;                      !- Value Until Time 22

OS:Schedule:Rule,
  {14b2490d-7cf6-4c8f-8340-ab51b4a4a03b}, !- Handle
  dhw fixtures allday ruleset1,           !- Name
  {23e66bd8-f1f9-4a87-a47f-145eb172a1d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2174e790-e847-4e7b-ba6a-aac24c77c871}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db0cec7d-a076-456e-8773-d3688b6abd49}, !- Handle
  Schedule Day 10,                        !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {23e66bd8-f1f9-4a87-a47f-145eb172a1d4}, !- Handle
  dhw fixtures,                           !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  {db0cec7d-a076-456e-8773-d3688b6abd49}; !- Default Day Schedule Name

OS:Schedule:Constant,
  {af67bd6b-1690-4147-90bd-be681d3d4ffc}, !- Handle
  mixed water temperature schedule,       !- Name
  {169263f9-ca6b-4620-9f5e-08dbcf3b5f9b}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Site:WaterMainsTemperature,
  {f16e75c3-a5cb-4efb-873d-9b7dbd950d45}, !- Handle
  Schedule,                               !- Calculation Method
  {e18a9e8a-f3d8-46c7-af1b-27a3108557a4}; !- Temperature Schedule Name

OS:Schedule:FixedInterval,
  {e18a9e8a-f3d8-46c7-af1b-27a3108557a4}, !- Handle
  mains temperature schedule,             !- Name
  {169263f9-ca6b-4620-9f5e-08dbcf3b5f9b}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  2,                                      !- Start Day
  9.28222222222222,                       !- Value 1
  9.22222222222222,                       !- Value 2
  9.16277777777778,                       !- Value 3
  9.105,                                  !- Value 4
  9.04833333333333,                       !- Value 5
  8.99277777777778,                       !- Value 6
  8.93833333333333,                       !- Value 7
  8.88555555555556,                       !- Value 8
  8.83333333333333,                       !- Value 9
  8.78277777777778,                       !- Value 10
  8.73333333333333,                       !- Value 11
  8.68555555555556,                       !- Value 12
  8.63888888888889,                       !- Value 13
  8.59333333333334,                       !- Value 14
  8.54944444444445,                       !- Value 15
  8.50666666666667,                       !- Value 16
  8.46555555555556,                       !- Value 17
  8.42555555555555,                       !- Value 18
  8.38666666666666,                       !- Value 19
  8.34944444444445,                       !- Value 20
  8.31388888888889,                       !- Value 21
  8.27944444444444,                       !- Value 22
  8.24666666666667,                       !- Value 23
  8.215,                                  !- Value 24
  8.185,                                  !- Value 25
  8.15611111111111,                       !- Value 26
  8.12888888888889,                       !- Value 27
  8.10333333333333,                       !- Value 28
  8.07888888888889,                       !- Value 29
  8.05666666666667,                       !- Value 30
  8.035,                                  !- Value 31
  8.01555555555555,                       !- Value 32
  7.99722222222222,                       !- Value 33
  7.98055555555556,                       !- Value 34
  7.965,                                  !- Value 35
  7.95166666666667,                       !- Value 36
  7.93944444444444,                       !- Value 37
  7.92888888888889,                       !- Value 38
  7.91944444444445,                       !- Value 39
  7.91222222222222,                       !- Value 40
  7.90611111111111,                       !- Value 41
  7.90166666666667,                       !- Value 42
  7.89833333333333,                       !- Value 43
  7.89722222222222,                       !- Value 44
  7.89722222222222,                       !- Value 45
  7.89888888888889,                       !- Value 46
  7.90222222222222,                       !- Value 47
  7.90666666666667,                       !- Value 48
  7.91277777777778,                       !- Value 49
  7.92055555555555,                       !- Value 50
  7.93,                                   !- Value 51
  7.94111111111111,                       !- Value 52
  7.95333333333333,                       !- Value 53
  7.96722222222222,                       !- Value 54
  7.98277777777778,                       !- Value 55
  7.99944444444444,                       !- Value 56
  8.01833333333333,                       !- Value 57
  8.03777777777778,                       !- Value 58
  8.05944444444444,                       !- Value 59
  8.08222222222222,                       !- Value 60
  8.10666666666667,                       !- Value 61
  8.13277777777778,                       !- Value 62
  8.16,                                   !- Value 63
  8.18888888888889,                       !- Value 64
  8.21944444444444,                       !- Value 65
  8.25111111111111,                       !- Value 66
  8.28388888888889,                       !- Value 67
  8.31888888888889,                       !- Value 68
  8.35444444444444,                       !- Value 69
  8.39222222222222,                       !- Value 70
  8.43055555555555,                       !- Value 71
  8.47111111111111,                       !- Value 72
  8.51277777777778,                       !- Value 73
  8.55555555555556,                       !- Value 74
  8.59944444444444,                       !- Value 75
  8.645,                                  !- Value 76
  8.69222222222222,                       !- Value 77
  8.74055555555555,                       !- Value 78
  8.79,                                   !- Value 79
  8.84055555555555,                       !- Value 80
  8.89277777777778,                       !- Value 81
  8.94611111111111,                       !- Value 82
  9.00055555555556,                       !- Value 83
  9.05611111111111,                       !- Value 84
  9.11277777777778,                       !- Value 85
  9.17111111111111,                       !- Value 86
  9.23,                                   !- Value 87
  9.29055555555555,                       !- Value 88
  9.35222222222222,                       !- Value 89
  9.415,                                  !- Value 90
  9.47833333333333,                       !- Value 91
  9.54333333333333,                       !- Value 92
  9.60888888888889,                       !- Value 93
  9.67611111111111,                       !- Value 94
  9.74388888888889,                       !- Value 95
  9.81277777777778,                       !- Value 96
  9.88277777777778,                       !- Value 97
  9.95333333333333,                       !- Value 98
  10.025,                                 !- Value 99
  10.0977777777778,                       !- Value 100
  10.1711111111111,                       !- Value 101
  10.2455555555556,                       !- Value 102
  10.3205555555556,                       !- Value 103
  10.3966666666667,                       !- Value 104
  10.4738888888889,                       !- Value 105
  10.5511111111111,                       !- Value 106
  10.6294444444444,                       !- Value 107
  10.7088888888889,                       !- Value 108
  10.7883333333333,                       !- Value 109
  10.8688888888889,                       !- Value 110
  10.95,                                  !- Value 111
  11.0322222222222,                       !- Value 112
  11.1144444444444,                       !- Value 113
  11.1972222222222,                       !- Value 114
  11.2811111111111,                       !- Value 115
  11.365,                                 !- Value 116
  11.4494444444444,                       !- Value 117
  11.5344444444444,                       !- Value 118
  11.62,                                  !- Value 119
  11.7061111111111,                       !- Value 120
  11.7927777777778,                       !- Value 121
  11.8794444444444,                       !- Value 122
  11.9666666666667,                       !- Value 123
  12.0538888888889,                       !- Value 124
  12.1416666666667,                       !- Value 125
  12.23,                                  !- Value 126
  12.3183333333333,                       !- Value 127
  12.4066666666667,                       !- Value 128
  12.4955555555556,                       !- Value 129
  12.5844444444444,                       !- Value 130
  12.6733333333333,                       !- Value 131
  12.7627777777778,                       !- Value 132
  12.8522222222222,                       !- Value 133
  12.9411111111111,                       !- Value 134
  13.0305555555556,                       !- Value 135
  13.12,                                  !- Value 136
  13.2094444444444,                       !- Value 137
  13.2988888888889,                       !- Value 138
  13.3883333333333,                       !- Value 139
  13.4777777777778,                       !- Value 140
  13.5666666666667,                       !- Value 141
  13.6555555555556,                       !- Value 142
  13.7444444444444,                       !- Value 143
  13.8333333333333,                       !- Value 144
  13.9216666666667,                       !- Value 145
  14.01,                                  !- Value 146
  14.0977777777778,                       !- Value 147
  14.185,                                 !- Value 148
  14.2727777777778,                       !- Value 149
  14.3594444444444,                       !- Value 150
  14.4461111111111,                       !- Value 151
  14.5322222222222,                       !- Value 152
  14.6177777777778,                       !- Value 153
  14.7033333333333,                       !- Value 154
  14.7877777777778,                       !- Value 155
  14.8722222222222,                       !- Value 156
  14.9561111111111,                       !- Value 157
  15.0394444444444,                       !- Value 158
  15.1216666666667,                       !- Value 159
  15.2038888888889,                       !- Value 160
  15.2855555555556,                       !- Value 161
  15.3661111111111,                       !- Value 162
  15.4461111111111,                       !- Value 163
  15.5255555555556,                       !- Value 164
  15.6044444444444,                       !- Value 165
  15.6822222222222,                       !- Value 166
  15.7594444444444,                       !- Value 167
  15.8355555555556,                       !- Value 168
  15.9111111111111,                       !- Value 169
  15.9861111111111,                       !- Value 170
  16.06,                                  !- Value 171
  16.1327777777778,                       !- Value 172
  16.205,                                 !- Value 173
  16.2761111111111,                       !- Value 174
  16.3466666666667,                       !- Value 175
  16.4155555555556,                       !- Value 176
  16.4838888888889,                       !- Value 177
  16.5511111111111,                       !- Value 178
  16.6177777777778,                       !- Value 179
  16.6827777777778,                       !- Value 180
  16.7472222222222,                       !- Value 181
  16.81,                                  !- Value 182
  16.8722222222222,                       !- Value 183
  16.9327777777778,                       !- Value 184
  16.9927777777778,                       !- Value 185
  17.0511111111111,                       !- Value 186
  17.1083333333333,                       !- Value 187
  17.165,                                 !- Value 188
  17.22,                                  !- Value 189
  17.2733333333333,                       !- Value 190
  17.3261111111111,                       !- Value 191
  17.3772222222222,                       !- Value 192
  17.4272222222222,                       !- Value 193
  17.4761111111111,                       !- Value 194
  17.5233333333333,                       !- Value 195
  17.5694444444444,                       !- Value 196
  17.6144444444444,                       !- Value 197
  17.6577777777778,                       !- Value 198
  17.7,                                   !- Value 199
  17.7405555555556,                       !- Value 200
  17.78,                                  !- Value 201
  17.8183333333333,                       !- Value 202
  17.855,                                 !- Value 203
  17.89,                                  !- Value 204
  17.9238888888889,                       !- Value 205
  17.9561111111111,                       !- Value 206
  17.9866666666667,                       !- Value 207
  18.0161111111111,                       !- Value 208
  18.0444444444444,                       !- Value 209
  18.0705555555556,                       !- Value 210
  18.0955555555556,                       !- Value 211
  18.1194444444444,                       !- Value 212
  18.1416666666667,                       !- Value 213
  18.1622222222222,                       !- Value 214
  18.1811111111111,                       !- Value 215
  18.1988888888889,                       !- Value 216
  18.2144444444444,                       !- Value 217
  18.2294444444444,                       !- Value 218
  18.2422222222222,                       !- Value 219
  18.2538888888889,                       !- Value 220
  18.2638888888889,                       !- Value 221
  18.2722222222222,                       !- Value 222
  18.2788888888889,                       !- Value 223
  18.2844444444444,                       !- Value 224
  18.2883333333333,                       !- Value 225
  18.2905555555556,                       !- Value 226
  18.2911111111111,                       !- Value 227
  18.2905555555556,                       !- Value 228
  18.2883333333333,                       !- Value 229
  18.2844444444444,                       !- Value 230
  18.2788888888889,                       !- Value 231
  18.2716666666667,                       !- Value 232
  18.2633333333333,                       !- Value 233
  18.2533333333333,                       !- Value 234
  18.2416666666667,                       !- Value 235
  18.2288888888889,                       !- Value 236
  18.2144444444444,                       !- Value 237
  18.1983333333333,                       !- Value 238
  18.1805555555556,                       !- Value 239
  18.1616666666667,                       !- Value 240
  18.1411111111111,                       !- Value 241
  18.1188888888889,                       !- Value 242
  18.095,                                 !- Value 243
  18.07,                                  !- Value 244
  18.0433333333333,                       !- Value 245
  18.0155555555556,                       !- Value 246
  17.9861111111111,                       !- Value 247
  17.955,                                 !- Value 248
  17.9227777777778,                       !- Value 249
  17.8888888888889,                       !- Value 250
  17.8538888888889,                       !- Value 251
  17.8172222222222,                       !- Value 252
  17.7788888888889,                       !- Value 253
  17.74,                                  !- Value 254
  17.6988888888889,                       !- Value 255
  17.6566666666667,                       !- Value 256
  17.6133333333333,                       !- Value 257
  17.5683333333333,                       !- Value 258
  17.5222222222222,                       !- Value 259
  17.475,                                 !- Value 260
  17.4261111111111,                       !- Value 261
  17.3761111111111,                       !- Value 262
  17.3244444444444,                       !- Value 263
  17.2722222222222,                       !- Value 264
  17.2183333333333,                       !- Value 265
  17.1633333333333,                       !- Value 266
  17.1072222222222,                       !- Value 267
  17.0494444444444,                       !- Value 268
  16.9911111111111,                       !- Value 269
  16.9311111111111,                       !- Value 270
  16.8705555555556,                       !- Value 271
  16.8083333333333,                       !- Value 272
  16.7455555555556,                       !- Value 273
  16.6811111111111,                       !- Value 274
  16.6161111111111,                       !- Value 275
  16.5494444444444,                       !- Value 276
  16.4822222222222,                       !- Value 277
  16.4138888888889,                       !- Value 278
  16.3444444444444,                       !- Value 279
  16.2744444444444,                       !- Value 280
  16.2033333333333,                       !- Value 281
  16.1311111111111,                       !- Value 282
  16.0577777777778,                       !- Value 283
  15.9838888888889,                       !- Value 284
  15.9094444444444,                       !- Value 285
  15.8338888888889,                       !- Value 286
  15.7572222222222,                       !- Value 287
  15.68,                                  !- Value 288
  15.6022222222222,                       !- Value 289
  15.5233333333333,                       !- Value 290
  15.4438888888889,                       !- Value 291
  15.3638888888889,                       !- Value 292
  15.2833333333333,                       !- Value 293
  15.2016666666667,                       !- Value 294
  15.1194444444444,                       !- Value 295
  15.0372222222222,                       !- Value 296
  14.9538888888889,                       !- Value 297
  14.87,                                  !- Value 298
  14.7855555555556,                       !- Value 299
  14.7011111111111,                       !- Value 300
  14.6155555555556,                       !- Value 301
  14.53,                                  !- Value 302
  14.4438888888889,                       !- Value 303
  14.3572222222222,                       !- Value 304
  14.27,                                  !- Value 305
  14.1827777777778,                       !- Value 306
  14.095,                                 !- Value 307
  14.0072222222222,                       !- Value 308
  13.9194444444444,                       !- Value 309
  13.8305555555556,                       !- Value 310
  13.7422222222222,                       !- Value 311
  13.6533333333333,                       !- Value 312
  13.5644444444444,                       !- Value 313
  13.475,                                 !- Value 314
  13.3861111111111,                       !- Value 315
  13.2966666666667,                       !- Value 316
  13.2072222222222,                       !- Value 317
  13.1177777777778,                       !- Value 318
  13.0283333333333,                       !- Value 319
  12.9388888888889,                       !- Value 320
  12.8494444444444,                       !- Value 321
  12.76,                                  !- Value 322
  12.6711111111111,                       !- Value 323
  12.5822222222222,                       !- Value 324
  12.4927777777778,                       !- Value 325
  12.4044444444444,                       !- Value 326
  12.3155555555556,                       !- Value 327
  12.2272222222222,                       !- Value 328
  12.1394444444444,                       !- Value 329
  12.0516666666667,                       !- Value 330
  11.9638888888889,                       !- Value 331
  11.8772222222222,                       !- Value 332
  11.79,                                  !- Value 333
  11.7038888888889,                       !- Value 334
  11.6177777777778,                       !- Value 335
  11.5322222222222,                       !- Value 336
  11.4472222222222,                       !- Value 337
  11.3627777777778,                       !- Value 338
  11.2788888888889,                       !- Value 339
  11.195,                                 !- Value 340
  11.1122222222222,                       !- Value 341
  11.03,                                  !- Value 342
  10.9477777777778,                       !- Value 343
  10.8666666666667,                       !- Value 344
  10.7866666666667,                       !- Value 345
  10.7066666666667,                       !- Value 346
  10.6277777777778,                       !- Value 347
  10.5494444444444,                       !- Value 348
  10.4716666666667,                       !- Value 349
  10.395,                                 !- Value 350
  10.3188888888889,                       !- Value 351
  10.2433333333333,                       !- Value 352
  10.1694444444444,                       !- Value 353
  10.0955555555556,                       !- Value 354
  10.0233333333333,                       !- Value 355
  9.95111111111111,                       !- Value 356
  9.88055555555555,                       !- Value 357
  9.81055555555555,                       !- Value 358
  9.74222222222222,                       !- Value 359
  9.67388888888889,                       !- Value 360
  9.60722222222222,                       !- Value 361
  9.54166666666666,                       !- Value 362
  9.47666666666667,                       !- Value 363
  9.41277777777778,                       !- Value 364
  9.35055555555556;                       !- Value 365

OS:ElectricEquipment,
  {a1bf3fee-4f33-4257-ad6c-9497a452729d}, !- Handle
  cooking range,                          !- Name
  {6aa3697a-84f1-4e02-9b14-f3c3b066d671}, !- Electric Equipment Definition Name
  {7a4a85a6-af4f-4fbd-8263-60bdb423d34a}, !- Space or SpaceType Name
  {dfd3e9b4-e350-466b-8300-df5b7559c5c5}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6aa3697a-84f1-4e02-9b14-f3c3b066d671}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  241.466360449597,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:Schedule:Rule,
  {bbb3c97c-0d9e-470e-8051-4a535476ed51}, !- Handle
  cooking range allday ruleset12,         !- Name
  {dfd3e9b4-e350-466b-8300-df5b7559c5c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5c3252e-0b98-47bf-8146-7f6824e096d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ddf19ca-9e99-4acb-a966-32ed107a1549}, !- Handle
  cooking range allday10,                 !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0461561835308417,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0263749620176238,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0461561835308417,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0725311455484655,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.164843512610149,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.27693710118505,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.303312063202674,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316499544211486,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27693710118505,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329687025220298,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37584320875114,                       !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.303312063202674,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.37584320875114,                       !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.290124582193862,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.606624126405348,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.989061075660893,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.771467639015497,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.395624430264357,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.230780917654208,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.164843512610149,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.105499848070495,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0725311455484655;                     !- Value Until Time 22

OS:Schedule:Rule,
  {6208d93d-9a31-4703-83e1-f0cf3a1c3bed}, !- Handle
  cooking range allday ruleset10,         !- Name
  {dfd3e9b4-e350-466b-8300-df5b7559c5c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ddf19ca-9e99-4acb-a966-32ed107a1549}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4c087fce-5e74-42ac-9ddf-86287a9c8c66}, !- Handle
  cooking range allday9,                  !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {ca3e019c-b815-4632-b802-56deef0cfdff}, !- Handle
  cooking range allday ruleset9,          !- Name
  {dfd3e9b4-e350-466b-8300-df5b7559c5c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4c087fce-5e74-42ac-9ddf-86287a9c8c66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2243f601-aa60-485b-b388-05f439657acd}, !- Handle
  cooking range allday7,                  !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0381160741415983,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021780613795199,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0381160741415983,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0598966879367973,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.136128836219994,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.22869644484959,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.250477058644789,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261367365542388,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.22869644484959,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272257672439988,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.310373746581586,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.250477058644789,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310373746581586,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.239586751747189,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.500954117289578,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.816773017319964,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.637082953509572,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.326709206927985,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.190580370707991,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.136128836219994,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0871224551807961,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0598966879367973;                     !- Value Until Time 22

OS:Schedule:Rule,
  {20ec8e1c-7498-4c4c-ae0c-d57c9e30b5b7}, !- Handle
  cooking range allday ruleset7,          !- Name
  {dfd3e9b4-e350-466b-8300-df5b7559c5c5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2243f601-aa60-485b-b388-05f439657acd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7eba813a-ae08-4fc6-9334-cc6aed682590}, !- Handle
  cooking range allday6,                  !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {1a47a38d-287d-41b4-861b-fea8ca93f16f}, !- Handle
  cooking range allday ruleset6,          !- Name
  {dfd3e9b4-e350-466b-8300-df5b7559c5c5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7eba813a-ae08-4fc6-9334-cc6aed682590}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9a734a10-10ee-4c98-b4a2-1a8008ea0eeb}, !- Handle
  cooking range allday5,                  !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {cc4880f4-26df-4505-9b8a-a87e0297f9b6}, !- Handle
  cooking range allday ruleset5,          !- Name
  {dfd3e9b4-e350-466b-8300-df5b7559c5c5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9a734a10-10ee-4c98-b4a2-1a8008ea0eeb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec199970-19ed-498e-9376-1a56462f86f1}, !- Handle
  cooking range allday4,                  !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0419872379216044,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0239927073837739,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0419872379216044,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0659799453053783,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.149954421148587,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.251923427529626,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2759161349134,                        !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.287912488605287,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251923427529626,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.299908842297174,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.341896080218778,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2759161349134,                        !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341896080218778,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.263919781221513,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5518322698268,                        !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.899726526891522,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.701786690975387,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.359890610756609,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.209936189608022,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.149954421148587,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0959708295350957,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0659799453053783;                     !- Value Until Time 22

OS:Schedule:Rule,
  {838dc1d3-4714-43f0-b669-5dd55757c0d8}, !- Handle
  cooking range allday ruleset4,          !- Name
  {dfd3e9b4-e350-466b-8300-df5b7559c5c5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ec199970-19ed-498e-9376-1a56462f86f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b31a4883-f527-4f75-a2cb-a9648558b595}, !- Handle
  cooking range allday3,                  !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {729d4296-a226-4010-aa8e-a6a2e25abfd9}, !- Handle
  cooking range allday ruleset3,          !- Name
  {dfd3e9b4-e350-466b-8300-df5b7559c5c5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b31a4883-f527-4f75-a2cb-a9648558b595}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05259833-0e91-42d8-86c4-4c4d71f3c323}, !- Handle
  cooking range allday1,                  !- Name
  {a8684596-2935-4347-ac88-f5d8372f7232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
