
OS:Version,
  {c1b9323e-fa9f-4293-aea2-b633b999258d}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:Facility,
  {4fd9814e-d34a-4a27-863a-f9ef53dc2e4e}; !- Handle

OS:LifeCycleCost:Parameters,
  {e821de51-4b51-4cdb-bc8e-06452a7fe355}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {55d5bd3d-6982-49c2-a222-8a76626b1e7b}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Single-Family Detached,                 !- Standards Building Type
  living space 1;                         !- Standards Space Type

OS:SpaceType,
  {4e629296-f0e5-42db-89c2-75d6e762ef22}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  attic - vented 1;                       !- Standards Space Type

OS:SpaceType,
  {734750f7-a731-4586-bb84-20e60342bc4f}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  crawlspace - unvented 1;                !- Standards Space Type

OS:SpaceType,
  {aeb81c4c-64f2-46ab-bb9c-6d190d71269c}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  air source heat pump airloop ret air space; !- Standards Space Type

OS:OutputControl:Files,
  {b4bafbb4-9865-4d2f-aea7-f7708ade43d2}, !- Handle
  No,                                     !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Output:JSON,
  {23320365-8954-4c36-8264-228cfd8f2ddf}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:EnergyManagementSystem:ProgramCallingManager,
  {6a0182db-2e53-4945-8870-7b2a02f594af}, !- Handle
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {2b07177e-be38-4e63-9b54-46c4d2f58be2}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {2b07177e-be38-4e63-9b54-46c4d2f58be2}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_liv > 0,                    !- Program Line 3
  Set loads_htg_tot = htg_load_tot - clg_load_tot, !- Program Line 4
  ElseIf clg_load_liv > 0,                !- Program Line 5
  Set loads_clg_tot = clg_load_tot - htg_load_tot, !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:Sensor,
  {10121792-dce7-4284-b68b-a7d3d66a3d80}, !- Handle
  clg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {221bf307-9e5f-4666-870f-3d9635233050}, !- Handle
  htg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1cbfda72-7f65-404d-b627-a00bd18eecae}, !- Handle
  clg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f12ebff7-8bd9-48fc-b7b8-85365367048f}, !- Handle
  htg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {a80b6a27-4535-44c5-b186-15c7680c9da8}, !- Handle
  unmet_hours_program calling manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {29c29ba8-0785-4977-b5fa-38c4834b2404}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {29c29ba8-0785-4977-b5fa-38c4834b2404}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  If (DayOfYear >= 1) && (DayOfYear <= 365), !- Program Line 3
  Set htg_unmet_hours = htg_unmet_hours + zone_htg_unmet_s, !- Program Line 4
  EndIf,                                  !- Program Line 5
  If (DayOfYear >= 1) && (DayOfYear <= 365), !- Program Line 6
  Set clg_unmet_hours = clg_unmet_hours + zone_clg_unmet_s, !- Program Line 7
  EndIf;                                  !- Program Line 8

OS:EnergyManagementSystem:Sensor,
  {be4c6d6b-82d9-432b-bbe9-4fc42e4cb89d}, !- Handle
  zone_clg_unmet_s,                       !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1e0f592a-12d8-47a2-9129-4801637e1b78}, !- Handle
  zone_htg_unmet_s,                       !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {9822d4d9-3777-4036-80fc-1b638da16d91}, !- Handle
  {9e91ace7-94a2-4821-990c-989df2d5c038}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /home/psalter/urbanTest/run/baseline_scenario/4/hpxml.xml, !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /home/psalter/urbanTest/run/baseline_scenario/4/in.xml, !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["BEopt"],                              !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"],                               !- Feature Value 5
  has_heating,                            !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  true,                                   !- Feature Value 6
  has_cooling,                            !- Feature Name 7
  Boolean,                                !- Feature Data Type 7
  true,                                   !- Feature Value 7
  NumberOfConditionedStories,             !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  1;                                      !- Feature Value 8

OS:Building,
  {9e91ace7-94a2-4821-990c-989df2d5c038}, !- Handle
  Building 4,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  8,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Residential,                            !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {40dbc619-fbb2-4a05-83f2-6ba57c306647}, !- Handle
  infil_program calling manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {9baab906-0fd1-4be6-85a9-df56051ce671}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {d13fd789-013e-4f72-8c37-a93ff4d2cf0f}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {c4dfccf9-110a-435d-a3d9-f6c02f519a33}, !- Handle
  clothes dryer allday1 1,                !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123456790123457,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740740740740741,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493827160493827,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0246913580246914,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0493827160493827,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0740740740740741,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.197530864197531,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.395061728395062,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.592592592592593,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.839506172839506,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.962962962962963,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.91358024691358,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.827160493827161,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.703703703703704,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.753086419753086,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.679012345679012,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.62962962962963,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.641975308641975,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.666666666666667,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.54320987654321,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.296296296296296;                      !- Value Until Time 23

OS:Schedule:Rule,
  {8af0f845-d435-49e4-a746-82ab964ac25e}, !- Handle
  clothes dryer allday ruleset1 1,        !- Name
  {7c5cc07d-571b-4171-ae25-12bdd8d447cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4dfccf9-110a-435d-a3d9-f6c02f519a33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3d11605-3d8d-4909-9fb4-3d70847f370f}, !- Handle
  Schedule Day 16,                        !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c5cc07d-571b-4171-ae25-12bdd8d447cb}, !- Handle
  clothes dryer 1,                        !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  {a3d11605-3d8d-4909-9fb4-3d70847f370f}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Actuator,
  {1820c537-bc51-4634-b813-a2c727075f33}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {80cf662b-8910-408d-841a-9f093c473db9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {80cf662b-8910-408d-841a-9f093c473db9}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {5e1e740d-fb8e-4be1-9918-71e26872caf3}, !- Other Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {5e1e740d-fb8e-4be1-9918-71e26872caf3}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {8518449c-7592-4b7a-9a0c-dfddac908982}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {502da7b3-0baa-4fbb-8e5f-9ece17868e43}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6c40427c-76ef-4ece-a9c2-feb2638bfffb}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Program,
  {9baab906-0fd1-4be6-85a9-df56051ce671}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = airflow_tin_s-airflow_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0564,                         !- Program Line 10
  Set Cs = 0.0498,                        !- Program Line 11
  Set Cw = 0.143,                         !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = airflow_tt_s,         !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = airflow_tin_s,           !- Program Line 26
  Set ZoneW = airflow_win_s,              !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qbath = 0,                          !- Program Line 35
  Set Qdryer = 0,                         !- Program Line 36
  Set Qdryer = Qdryer + 0.00383 * clothes_dryer_exhaust_0_sch_s, !- Program Line 37
  Set QWHV_sup = 0.0,                     !- Program Line 38
  Set QWHV_exh = 0.0,                     !- Program Line 39
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 40
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 41
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 42
  If Qfan > 0,                            !- Program Line 43
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 44
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 45
  Set phi = 1,                            !- Program Line 46
  Else,                                   !- Program Line 47
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 48
  EndIf,                                  !- Program Line 49
  Set Qinf_adj = phi * Qinf,              !- Program Line 50
  Else,                                   !- Program Line 51
  Set Qinf_adj = Qinf,                    !- Program Line 52
  EndIf,                                  !- Program Line 53
  Set infil_flow_act = Qinf_adj,          !- Program Line 54
  Set Qload = Qfan,                       !- Program Line 55
  Set Effectiveness_Sens = 0.0,           !- Program Line 56
  Set Effectiveness_Lat = 0.0,            !- Program Line 57
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 58
  Set ZoneInEnth = OASupInEnth,           !- Program Line 59
  Set ZoneInTemp = OASupInTemp,           !- Program Line 60
  Set FanTotalToLv = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 61
  Set FanSensToLv = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 62
  Set FanLatToLv = FanTotalToLv - FanSensToLv, !- Program Line 63
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToLv, !- Program Line 64
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToLv; !- Program Line 65

OS:EnergyManagementSystem:Actuator,
  {3a7dbf52-bea3-44c7-aa33-ce743d7c0be5}, !- Handle
  infil_flow_act,                         !- Name
  {e9ebc7ef-b063-41ee-8642-00b0a4ed1e40}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {e9ebc7ef-b063-41ee-8642-00b0a4ed1e40}, !- Handle
  infil flow,                             !- Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {36fea4b5-eba9-48cf-86d2-3ccc54ac5e2f}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {e19e38bb-52c3-450d-8a87-2b2eaa983ac9}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment,
  {e19e38bb-52c3-450d-8a87-2b2eaa983ac9}, !- Handle
  mech vent house fan cfis,               !- Name
  {80e2dfe9-f172-4f00-bd1c-a2e4c80b577b}, !- Electric Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {80e2dfe9-f172-4f00-bd1c-a2e4c80b577b}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {97b0dde2-839a-41e3-8576-4caea4702de6}, !- Handle
  mech vent house fan,                    !- Name
  {be8399f5-aa81-4242-8f49-8cfa2d6ce090}, !- Electric Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {be8399f5-aa81-4242-8f49-8cfa2d6ce090}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:SpaceInfiltration:EffectiveLeakageArea,
  {f482fcd9-0cf5-4bb0-aa9d-df12fcde03bb}, !- Handle
  infil|attic - vented 1,                 !- Name
  {94a3113c-961d-436a-9ee4-3933ad529df4}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  3217.41808128001,                       !- Effective Air Leakage Area {cm2}
  0.000288397562953431,                   !- Stack Coefficient
  3.18821610637741e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04a58ec2-dd38-411f-8e3d-f7f7604e4fd0}, !- Handle
  infil|crawlspace - unvented 1,          !- Name
  {243552a3-52e1-46ca-ad22-eab76daff4d4}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:ProgramCallingManager,
  {1a7f0955-59f9-4689-8056-ad6961dda86b}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {9b78a1c6-e93e-487a-ad26-355650f61ec0}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {9b78a1c6-e93e-487a-ad26-355650f61ec0}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = airflow_tin_s,                !- Program Line 1
  Set Tout = airflow_tt_s,                !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_avail_s,     !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  Set natural_vent_flow_act = 0,          !- Program Line 11
  Set whole_house_fan_flow_act = 0,       !- Program Line 12
  Set whole_house_fan_mix_act = 0,        !- Program Line 13
  Set whole_house_fan_act = 0,            !- Program Line 14
  If (Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0), !- Program Line 15
  Set WHF_Flow = 0,                       !- Program Line 16
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 17
  Set Adj = (@Min Adj 1),                 !- Program Line 18
  Set Adj = (@Max Adj 0),                 !- Program Line 19
  If (WHF_Flow > 0),                      !- Program Line 20
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 21
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 22
  Set WHF_W = 0,                          !- Program Line 23
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 24
  ElseIf (NVavail > 0),                   !- Program Line 25
  Set NVArea = 7258.7672114688,           !- Program Line 26
  Set Cs = 8.963020389461627e-05,         !- Program Line 27
  Set Cw = 6.158219665777789e-05,         !- Program Line 28
  Set Tdiff = Tin-Tout,                   !- Program Line 29
  Set dT = (@Abs Tdiff),                  !- Program Line 30
  Set Vwind = site_vw_s,                  !- Program Line 31
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 32
  Set MaxNV = 1.3088675758080004,         !- Program Line 33
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 34
  EndIf,                                  !- Program Line 35
  EndIf;                                  !- Program Line 36

OS:EnergyManagementSystem:Actuator,
  {987e87a0-83be-44e5-b882-f9afd71c24c7}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {2bd48e8d-299c-4de0-a8d8-7fb6850db98a}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {2bd48e8d-299c-4de0-a8d8-7fb6850db98a}, !- Handle
  whole house fan mix,                    !- Name
  {d2ee0f72-2ce5-4cec-bd80-245ab6681629}, !- Zone or Space Name
  {a21b63b3-6e4d-4478-b028-ac5f9eaa6f57}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {1786beda-28cf-4cf6-a1a8-2d64033c9c3c}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {a7543c1b-27ee-4b80-bbf6-5c73adb45881}, !- Handle
  whole_house_fan_act,                    !- Name
  {0d29d6d5-1aaf-4a82-a181-0a6188cef4e9}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment,
  {0d29d6d5-1aaf-4a82-a181-0a6188cef4e9}, !- Handle
  whole house fan,                        !- Name
  {5dd15872-ebd5-49ec-ae72-c7fe07482927}, !- Electric Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5dd15872-ebd5-49ec-ae72-c7fe07482927}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {4fee10a6-7c84-41d5-b356-1bd0a8b92d55}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {94a7471e-260f-4ded-8331-095bcca4b3c5}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {94a7471e-260f-4ded-8331-095bcca4b3c5}, !- Handle
  whole house fan flow,                   !- Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {4cda2c22-81e4-447f-9c0d-7f208e263a61}, !- Handle
  natural_vent_flow_act,                  !- Name
  {106d269b-e8e3-4689-9f07-f11ea0de62ff}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {106d269b-e8e3-4689-9f07-f11ea0de62ff}, !- Handle
  natural vent flow,                      !- Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Sensor,
  {548dfcb9-beb6-40bb-9f54-a36152bd2572}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4171483d-f700-4e69-91a4-a88f655b4e6d}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f27f4564-ab9c-4216-b3f9-5e8623e97a4f}, !- Handle
  natural_vent_avail_s,                   !- Name
  natural vent avail schedule,            !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {9473c673-6a16-491d-85e4-2a304c03ecbe}, !- Handle
  natural vent avail schedule day,        !- Name
  {b52e47a4-5506-4016-803e-7f0b63f84c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03abe195-004e-4ba0-a021-5b98ebd97646}, !- Handle
  natural vent avail schedule rule,       !- Name
  {fb979880-d8e5-4ef1-87bb-ab5aececaa6d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9473c673-6a16-491d-85e4-2a304c03ecbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a05b0d81-ff84-482f-b516-6160f0e23ddc}, !- Handle
  Schedule Day 15,                        !- Name
  {b52e47a4-5506-4016-803e-7f0b63f84c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb979880-d8e5-4ef1-87bb-ab5aececaa6d}, !- Handle
  natural vent avail schedule,            !- Name
  {b52e47a4-5506-4016-803e-7f0b63f84c15}, !- Schedule Type Limits Name
  {a05b0d81-ff84-482f-b516-6160f0e23ddc}; !- Default Day Schedule Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {d6a3b787-fd79-4b13-8892-e7ad67c26da9}, !- Handle
  air_source_heat_pump_airloop_0_duct_program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {16438b46-7a56-4b66-b2a1-4bb89f233003}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {16438b46-7a56-4b66-b2a1-4bb89f233003}, !- Handle
  air_source_heat_pump_airloop_0_duct_program, !- Name
  Set air_source_heat_pump_airloop_AH_MFR = air_source_heat_pump_airloop_AH_MFR_s, !- Program Line 1
  Set air_source_heat_pump_airloop_Fan_RTF = 0, !- Program Line 2
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s, !- Program Line 3
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_1, !- Program Line 4
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_2, !- Program Line 5
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_3, !- Program Line 6
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_4, !- Program Line 7
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_5, !- Program Line 8
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_6, !- Program Line 9
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_7, !- Program Line 10
  Set air_source_heat_pump_airloop_AH_VFR = air_source_heat_pump_airloop_AH_VFR_s, !- Program Line 11
  Set air_source_heat_pump_airloop_AH_Tout = air_source_heat_pump_airloop_AH_Tout_s, !- Program Line 12
  Set air_source_heat_pump_airloop_AH_Wout = air_source_heat_pump_airloop_AH_Wout_s, !- Program Line 13
  Set air_source_heat_pump_airloop_RA_T = air_source_heat_pump_airloop_RA_T_s, !- Program Line 14
  Set air_source_heat_pump_airloop_Ra_W = air_source_heat_pump_airloop_Ra_W_s, !- Program Line 15
  Set air_source_heat_pump_airloop_0_DZ_T = air_source_heat_pump_airloop_0_DZ_T_s, !- Program Line 16
  Set air_source_heat_pump_airloop_0_DZ_W = air_source_heat_pump_airloop_0_DZ_W_s, !- Program Line 17
  Run air_source_heat_pump_airloop_0_duct_subroutine, !- Program Line 18
  Set air_source_heat_pump_airloop_0_SupSensLkToLv_equip_act = air_source_heat_pump_airloop_0_SupSensLkToLv, !- Program Line 19
  Set air_source_heat_pump_airloop_0_SupLatLkToLv_equip_act = air_source_heat_pump_airloop_0_SupLatLkToLv, !- Program Line 20
  Set air_source_heat_pump_airloop_0_SupCondToLv_equip_act = air_source_heat_pump_airloop_0_SupCondToLv, !- Program Line 21
  Set air_source_heat_pump_airloop_0_RetSensLkToRP_equip_act = air_source_heat_pump_airloop_0_RetSensLkToRP, !- Program Line 22
  Set air_source_heat_pump_airloop_0_RetLatLkToRP_equip_act = air_source_heat_pump_airloop_0_RetLatLkToRP, !- Program Line 23
  Set air_source_heat_pump_airloop_0_RetCondToRP_equip_act = air_source_heat_pump_airloop_0_RetCondToRP, !- Program Line 24
  Set air_source_heat_pump_airloop_0_RetCondToDZ_equip_act = air_source_heat_pump_airloop_0_RetCondToDZ, !- Program Line 25
  Set air_source_heat_pump_airloop_0_SupCondToDZ_equip_act = air_source_heat_pump_airloop_0_SupCondToDZ, !- Program Line 26
  Set air_source_heat_pump_airloop_0_SupSensLkToDZ_equip_act = air_source_heat_pump_airloop_0_SupSensLkToDZ, !- Program Line 27
  Set air_source_heat_pump_airloop_0_SupLatLkToDZ_equip_act = air_source_heat_pump_airloop_0_SupLatLkToDZ, !- Program Line 28
  Set air_source_heat_pump_airloop_0_ZoneMixDZToLv_mix_act = air_source_heat_pump_airloop_0_ZoneMixDZToLv, !- Program Line 29
  Set air_source_heat_pump_airloop_0_ZoneMixLvToDZ_mix_act = air_source_heat_pump_airloop_0_ZoneMixLvToDZ; !- Program Line 30

OS:EnergyManagementSystem:Subroutine,
  {899b66f6-5c39-4db9-80a0-dc0cd6126b90}, !- Handle
  air_source_heat_pump_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = air_source_heat_pump_airloop_AH_MFR, !- Program Line 1
  If AH_MFR>0,                            !- Program Line 2
  Set AH_Tout = air_source_heat_pump_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = air_source_heat_pump_airloop_AH_Wout, !- Program Line 4
  Set RA_T = air_source_heat_pump_airloop_RA_T, !- Program Line 5
  Set RA_W = air_source_heat_pump_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = air_source_heat_pump_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = air_source_heat_pump_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = air_source_heat_pump_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = air_source_heat_pump_airloop_AH_VFR, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.09,                       !- Program Line 16
  Set f_ret = 0.060000000000000005,       !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToLiv = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToLv = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToLv = SupTotLkToLiv-SupLatLkToLv, !- Program Line 22
  Set supply_ua = 21.98,                  !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToLv = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToLv,        !- Program Line 27
  Set return_ua = 3.571,                  !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set f_imbalance = f_sup-f_ret,          !- Program Line 38
  Set oa_vfr = 0.0 * f_imbalance * AH_VFR, !- Program Line 39
  Set sup_lk_vfr = f_sup * AH_VFR,        !- Program Line 40
  Set ret_lk_vfr = f_ret * AH_VFR,        !- Program Line 41
  If f_sup > f_ret,                       !- Program Line 42
  Set ZoneMixLvToDZ = 0,                  !- Program Line 43
  Set ZoneMixDZToLv = (sup_lk_vfr-ret_lk_vfr)-oa_vfr, !- Program Line 44
  Else,                                   !- Program Line 45
  Set ZoneMixLvToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr, !- Program Line 46
  Set ZoneMixDZToLv = 0,                  !- Program Line 47
  EndIf,                                  !- Program Line 48
  Else,                                   !- Program Line 49
  Set SupLatLkToLv = 0,                   !- Program Line 50
  Set SupSensLkToLv = 0,                  !- Program Line 51
  Set SupCondToLv = 0,                    !- Program Line 52
  Set RetCondToRP = 0,                    !- Program Line 53
  Set RetLatLkToRP = 0,                   !- Program Line 54
  Set RetSensLkToRP = 0,                  !- Program Line 55
  Set RetCondToDZ = 0,                    !- Program Line 56
  Set SupCondToDZ = 0,                    !- Program Line 57
  Set SupLatLkToDZ = 0,                   !- Program Line 58
  Set SupSensLkToDZ = 0,                  !- Program Line 59
  Set ZoneMixLvToDZ = 0,                  !- Program Line 60
  Set ZoneMixDZToLv = 0,                  !- Program Line 61
  EndIf,                                  !- Program Line 62
  Set air_source_heat_pump_airloop_0_SupLatLkToLv = SupLatLkToLv, !- Program Line 63
  Set air_source_heat_pump_airloop_0_SupSensLkToLv = SupSensLkToLv, !- Program Line 64
  Set air_source_heat_pump_airloop_0_SupCondToLv = SupCondToLv, !- Program Line 65
  Set air_source_heat_pump_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 66
  Set air_source_heat_pump_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 67
  Set air_source_heat_pump_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 68
  Set air_source_heat_pump_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 69
  Set air_source_heat_pump_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 70
  Set air_source_heat_pump_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 71
  Set air_source_heat_pump_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 72
  Set air_source_heat_pump_airloop_0_ZoneMixLvToDZ = ZoneMixLvToDZ, !- Program Line 73
  Set air_source_heat_pump_airloop_0_ZoneMixDZToLv = ZoneMixDZToLv; !- Program Line 74

OS:EnergyManagementSystem:Actuator,
  {82d0dfc0-73ac-4254-ad4d-a120e82e371f}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixLvToDZ_mix_act, !- Name
  {e066f850-e37d-4146-ba83-695a625252b6}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {e066f850-e37d-4146-ba83-695a625252b6}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixLvToDZ mix, !- Name
  {38365f09-b166-48c2-b803-99087c5157e0}, !- Zone or Space Name
  {a21b63b3-6e4d-4478-b028-ac5f9eaa6f57}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {1786beda-28cf-4cf6-a1a8-2d64033c9c3c}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {9d0832d0-1138-48c9-9700-14d9832b2398}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixLvToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {59b3e7ae-111d-426e-aa49-af1e09e9cea9}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixDZToLv_mix_act, !- Name
  {3f52376d-c6cf-427e-bd38-5bad49345449}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ScheduleTypeLimits,
  {cedfe375-06ca-442d-b657-603e17cae5fa}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Constant,
  {a21b63b3-6e4d-4478-b028-ac5f9eaa6f57}, !- Handle
  Always On Continuous,                   !- Name
  {cedfe375-06ca-442d-b657-603e17cae5fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneMixing,
  {3f52376d-c6cf-427e-bd38-5bad49345449}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixDZToLv mix, !- Name
  {1786beda-28cf-4cf6-a1a8-2d64033c9c3c}, !- Zone or Space Name
  {a21b63b3-6e4d-4478-b028-ac5f9eaa6f57}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {38365f09-b166-48c2-b803-99087c5157e0}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {27962d4e-4380-4cbd-be94-92436c105e6d}, !- Handle
  air_source_heat_pump_airloop_0_ZoneMixDZToLv; !- Name

OS:AdditionalProperties,
  {3956d6ff-9691-4590-9088-8eff5eb56ee7}, !- Handle
  {093bc113-9c69-4d9f-ae46-75f9ed94ae96}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {0d24ecb3-fed3-4959-94a5-0808ec63b4a2}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ_equip_act, !- Name
  {093bc113-9c69-4d9f-ae46-75f9ed94ae96}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {093bc113-9c69-4d9f-ae46-75f9ed94ae96}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ equip, !- Name
  {3fb4a039-1ab6-4b06-8b57-5397172dd632}, !- Other Equipment Definition Name
  {243552a3-52e1-46ca-ad22-eab76daff4d4}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {3fb4a039-1ab6-4b06-8b57-5397172dd632}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {2e00221f-cbcf-4fe6-9e7e-04d27ed5f3ef}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToDZ; !- Name

OS:AdditionalProperties,
  {2c9cd797-b669-48ab-a9d1-b9d622d0c6d7}, !- Handle
  {1f6ed693-3f13-4382-9b70-2e4672d6aa05}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {90b4557d-2375-4fda-92a3-4a2e27707626}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ_equip_act, !- Name
  {1f6ed693-3f13-4382-9b70-2e4672d6aa05}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {1f6ed693-3f13-4382-9b70-2e4672d6aa05}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ equip, !- Name
  {47b84975-06d7-45a4-b356-4509a592a8f5}, !- Other Equipment Definition Name
  {243552a3-52e1-46ca-ad22-eab76daff4d4}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {47b84975-06d7-45a4-b356-4509a592a8f5}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {96655941-cdbd-45c6-8742-b392988e3bd6}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToDZ; !- Name

OS:AdditionalProperties,
  {704db78a-ae5d-491f-ac68-8f757371fdb1}, !- Handle
  {a57f8680-11c1-4ae6-b5ea-29cfa7a182ee}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {fd0bdf3f-b695-4cc5-85ed-feb8fc305348}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ_equip_act, !- Name
  {a57f8680-11c1-4ae6-b5ea-29cfa7a182ee}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {a57f8680-11c1-4ae6-b5ea-29cfa7a182ee}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ equip, !- Name
  {8c268536-e5bf-4f72-bd87-64417f5e35fd}, !- Other Equipment Definition Name
  {243552a3-52e1-46ca-ad22-eab76daff4d4}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {8c268536-e5bf-4f72-bd87-64417f5e35fd}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {d207fd3f-3688-40e6-a67d-738aebe16a6d}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToDZ; !- Name

OS:AdditionalProperties,
  {4cf9f06b-331b-43c8-b343-70d16ef1ee2b}, !- Handle
  {6d186de7-efb2-4547-8bd2-11ca1267ac03}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {5868e3ac-ed45-42fb-a4ae-70e1580db161}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ_equip_act, !- Name
  {6d186de7-efb2-4547-8bd2-11ca1267ac03}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {6d186de7-efb2-4547-8bd2-11ca1267ac03}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ equip, !- Name
  {8738eada-b313-4c71-a59b-f4cd06afaf68}, !- Other Equipment Definition Name
  {243552a3-52e1-46ca-ad22-eab76daff4d4}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {8738eada-b313-4c71-a59b-f4cd06afaf68}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {313a6920-03bb-408c-a474-abb9d84e8dc8}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToDZ; !- Name

OS:AdditionalProperties,
  {18d34b12-7a52-4c8c-9375-38443e708f21}, !- Handle
  {732d0af2-da35-43e1-a787-a5d235ef1af9}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {652953c0-1da3-43d6-b0dc-a9cb15a3912a}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP_equip_act, !- Name
  {732d0af2-da35-43e1-a787-a5d235ef1af9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {732d0af2-da35-43e1-a787-a5d235ef1af9}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP equip, !- Name
  {2a6040a6-f3f0-4f20-9697-76a1f94c6c35}, !- Other Equipment Definition Name
  {5b5e713e-2a98-4773-8c81-8d4a53a37eb1}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {2a6040a6-f3f0-4f20-9697-76a1f94c6c35}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {883ff12a-aecc-4120-bc9e-dd42989c9d99}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP; !- Name

OS:OtherEquipment,
  {502da7b3-0baa-4fbb-8e5f-9ece17868e43}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {6c40427c-76ef-4ece-a9c2-feb2638bfffb}, !- Other Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {25c05528-a32f-4b90-91cd-159e2af5c825}, !- Handle
  {9c365f32-28b0-4a7d-907e-f4bc7595c112}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {2806a90e-ca65-476a-8a3d-2a2c1d1c71dd}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP_equip_act, !- Name
  {9c365f32-28b0-4a7d-907e-f4bc7595c112}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {9c365f32-28b0-4a7d-907e-f4bc7595c112}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP equip, !- Name
  {ee009987-f510-4a0a-b62f-a3c1e5b5ab11}, !- Other Equipment Definition Name
  {5b5e713e-2a98-4773-8c81-8d4a53a37eb1}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {ee009987-f510-4a0a-b62f-a3c1e5b5ab11}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {da8f6842-245d-4821-8e55-bdd1234c0477}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP; !- Name

OS:AdditionalProperties,
  {26a9781b-1c79-446c-9f81-723471f96c4b}, !- Handle
  {f9c00e41-d56e-47ff-9c21-e095612d1b6c}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {895ae3cd-e031-41ed-8801-a16cd8d52d82}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP_equip_act, !- Name
  {f9c00e41-d56e-47ff-9c21-e095612d1b6c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {f9c00e41-d56e-47ff-9c21-e095612d1b6c}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP equip, !- Name
  {e4a781e1-de06-487e-8ed5-1ada8c06d884}, !- Other Equipment Definition Name
  {5b5e713e-2a98-4773-8c81-8d4a53a37eb1}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {e4a781e1-de06-487e-8ed5-1ada8c06d884}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {9d481f10-99db-4b2c-ace1-0bba6146001f}, !- Handle
  air_source_heat_pump_airloop_0_RetCondToRP; !- Name

OS:AdditionalProperties,
  {49aa1b1e-4e68-4911-9040-44a1f77d1e7f}, !- Handle
  {6e51c99a-f254-4bc3-8cdf-452586d7fc8c}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {562b7af0-6ede-44c3-b32a-7fc59e623ddc}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv_equip_act, !- Name
  {6e51c99a-f254-4bc3-8cdf-452586d7fc8c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {6e51c99a-f254-4bc3-8cdf-452586d7fc8c}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv equip, !- Name
  {bf23f187-ef45-4a57-8c5e-8cde94b60adf}, !- Other Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {bf23f187-ef45-4a57-8c5e-8cde94b60adf}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {7aa6820e-8c9e-4887-bb40-7106de3408c0}, !- Handle
  air_source_heat_pump_airloop_0_SupCondToLv; !- Name

OS:AdditionalProperties,
  {94e2fd4c-89fa-4af4-8fce-478e5e7c7076}, !- Handle
  {f71a5132-e21f-4642-a0e3-3bd5e973ce1b}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {6451d0ef-e807-4f05-9c9d-6ca0afac716d}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToLv_equip_act, !- Name
  {f71a5132-e21f-4642-a0e3-3bd5e973ce1b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {f71a5132-e21f-4642-a0e3-3bd5e973ce1b}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToLv equip, !- Name
  {12eab221-5681-4b78-b5a7-0cd29f6c553a}, !- Other Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {12eab221-5681-4b78-b5a7-0cd29f6c553a}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {f2fcabe1-c3b9-468f-9d98-474ec30ad33b}, !- Handle
  air_source_heat_pump_airloop_0_SupLatLkToLv; !- Name

OS:AdditionalProperties,
  {7400a993-014d-4323-b4c1-c157481b302e}, !- Handle
  {ee282afb-3a5b-4259-a444-9a4dc13aa80b}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {defbdb88-c1e7-4348-8fae-31743823014c}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToLv_equip_act, !- Name
  {ee282afb-3a5b-4259-a444-9a4dc13aa80b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {ee282afb-3a5b-4259-a444-9a4dc13aa80b}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToLv equip, !- Name
  {28d68502-16dc-4b49-93d5-df3570d432a9}, !- Other Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dd089f2b-bc09-4ce7-a97d-3cc06367dba1}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {28d68502-16dc-4b49-93d5-df3570d432a9}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {9fd119ba-7750-4683-bc03-3599f56aff60}, !- Handle
  air_source_heat_pump_airloop_0_SupSensLkToLv; !- Name

OS:EnergyManagementSystem:Sensor,
  {ea045a44-2b07-40ae-9c34-ebce2954bec0}, !- Handle
  air_source_heat_pump_airloop_0_DZ_W_s,  !- Name
  crawlspace - unvented,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {994d268e-1d62-42b4-95a9-66e57dd385eb}, !- Handle
  air_source_heat_pump_airloop_0_DZ_W;    !- Name

OS:EnergyManagementSystem:Sensor,
  {6ab2a55b-2916-4e39-9d44-f006202fc0bb}, !- Handle
  air_source_heat_pump_airloop_0_DZ_T_s,  !- Name
  crawlspace - unvented,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f57596e3-4a94-4920-917b-434ee6ad5d1d}, !- Handle
  air_source_heat_pump_airloop_0_DZ_T;    !- Name

OS:EnergyManagementSystem:Sensor,
  {30488ab2-7c87-4359-a04b-71e3957afe4a}, !- Handle
  air_source_heat_pump_airloop_Ra_W_s,    !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {c1e7cdaa-07f3-44f7-82c7-23d005997508}, !- Handle
  air_source_heat_pump_airloop_Ra_W;      !- Name

OS:EnergyManagementSystem:Sensor,
  {178deabd-5386-4a35-8986-39d94c997cb1}, !- Handle
  air_source_heat_pump_airloop_RA_T_s,    !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {63298d9b-ffdc-46ab-bafc-7b075276d8bd}, !- Handle
  air_source_heat_pump_airloop_RA_T;      !- Name

OS:EnergyManagementSystem:Sensor,
  {8138004f-0d07-4d4f-a1d8-76369cfa0da0}, !- Handle
  air_source_heat_pump_airloop_AH_Wout_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f40cd1bf-b80b-47a4-aca4-6639e609480c}, !- Handle
  air_source_heat_pump_airloop_AH_Wout;   !- Name

OS:EnergyManagementSystem:Sensor,
  {a8abbb57-694b-4a6a-915b-f4a3dfecd005}, !- Handle
  air_source_heat_pump_airloop_AH_Tout_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {9b8c1169-0cf5-416a-bc99-56e3e7f191d4}, !- Handle
  air_source_heat_pump_airloop_AH_Tout;   !- Name

OS:EnergyManagementSystem:Sensor,
  {8b9a6738-de68-4e73-beef-ddf1fb897fad}, !- Handle
  air_source_heat_pump_airloop_AH_VFR_s,  !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {60db4f21-ad05-4acf-a226-26bc5f8691fd}, !- Handle
  air_source_heat_pump_airloop_AH_VFR;    !- Name

OS:EnergyManagementSystem:Sensor,
  {5298e5a9-0af7-4318-bfc9-232de577ef87}, !- Handle
  air_source_heat_pump_airloop_AH_MFR_s,  !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {9cb68bee-d0b3-469b-a651-d75f0fc49c0c}, !- Handle
  air_source_heat_pump_airloop_AH_MFR;    !- Name

OS:Connection,
  {b43e9ae9-2378-4285-b44a-b290e8260c93}, !- Handle
  {3e1971d8-e742-4198-b2a5-4d0bb4e486f9}, !- Source Object
  3,                                      !- Outlet Port
  {8dde6f9e-31d8-4726-9906-0a1cc9c97e7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d662dc0-725c-4aaf-bce2-986951980419}, !- Handle
  {361785fc-ef79-4024-b33b-8acceae6eb7f}, !- Source Object
  3,                                      !- Outlet Port
  {3e1971d8-e742-4198-b2a5-4d0bb4e486f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56cdc8f0-c46e-438b-87cd-dff10cc2ea4e}, !- Handle
  {248bdd88-e72f-4be3-849a-4fc01e948460}, !- Source Object
  3,                                      !- Outlet Port
  {361785fc-ef79-4024-b33b-8acceae6eb7f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3e1971d8-e742-4198-b2a5-4d0bb4e486f9}, !- Handle
  Node 25,                                !- Name
  {6d662dc0-725c-4aaf-bce2-986951980419}, !- Inlet Port
  {b43e9ae9-2378-4285-b44a-b290e8260c93}; !- Outlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {361785fc-ef79-4024-b33b-8acceae6eb7f}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {b6e1e8de-071d-4dad-9219-99556f4d019f}, !- ThermalZone
  {6d662dc0-725c-4aaf-bce2-986951980419}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {56cdc8f0-c46e-438b-87cd-dff10cc2ea4e}; !- Inlet Node 1

OS:SurfaceProperty:ConvectionCoefficients,
  {e31dc9c8-1eba-42b0-b07b-a97cb4fbe18d}, !- Handle
  {9a016d25-0789-4049-9ef3-0f7aadd43747}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {99ddbe0b-fcc5-42e2-a5de-b073e8234980}, !- Handle
  {bc622f19-fcd8-4f93-a8d5-6a50bcfc0e6d}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {bb4eaeb5-1b6f-4b6c-819e-377425f536f8}, !- Handle
  {e2c70b8d-063f-4b29-ae00-370ae9d4075b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {adf02006-66d0-4dc5-bcef-25c0a7b05d23}, !- Handle
  {7815e409-47e6-40cb-b6ab-2d8c4a014fe6}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {79912aee-5cb6-4baa-8a3b-80c15834dfec}, !- Handle
  {8fa0350f-60a6-4674-8d07-bedfd38ccb37}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f22267ba-e1a0-4ec8-8bca-008233ab41e3}, !- Handle
  {8812d141-e3b5-48fb-b4fa-0679c22db63e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:Construction,
  {d4612464-2e48-4299-b082-363e66be8988}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {9d690a6f-beab-4b05-a04b-f8363a0e8332}; !- Layer 1

OS:Material:NoMass,
  {9d690a6f-beab-4b05-a04b-f8363a0e8332}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Surface,
  {9a016d25-0789-4049-9ef3-0f7aadd43747}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {d4612464-2e48-4299-b082-363e66be8988}, !- Construction Name
  {5b5e713e-2a98-4773-8c81-8d4a53a37eb1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc622f19-fcd8-4f93-a8d5-6a50bcfc0e6d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {d4612464-2e48-4299-b082-363e66be8988}, !- Construction Name
  {5b5e713e-2a98-4773-8c81-8d4a53a37eb1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c70b8d-063f-4b29-ae00-370ae9d4075b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {d4612464-2e48-4299-b082-363e66be8988}, !- Construction Name
  {5b5e713e-2a98-4773-8c81-8d4a53a37eb1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7815e409-47e6-40cb-b6ab-2d8c4a014fe6}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {d4612464-2e48-4299-b082-363e66be8988}, !- Construction Name
  {5b5e713e-2a98-4773-8c81-8d4a53a37eb1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fa0350f-60a6-4674-8d07-bedfd38ccb37}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {d4612464-2e48-4299-b082-363e66be8988}, !- Construction Name
  {5b5e713e-2a98-4773-8c81-8d4a53a37eb1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8812d141-e3b5-48fb-b4fa-0679c22db63e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {d4612464-2e48-4299-b082-363e66be8988}, !- Construction Name
  {5b5e713e-2a98-4773-8c81-8d4a53a37eb1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5b5e713e-2a98-4773-8c81-8d4a53a37eb1}, !- Handle
  air source heat pump airloop ret air space, !- Name
  {aeb81c4c-64f2-46ab-bb9c-6d190d71269c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b6e1e8de-071d-4dad-9219-99556f4d019f}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {711484b8-7cec-4514-9d09-18611cc65825}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {b6e1e8de-071d-4dad-9219-99556f4d019f}; !- Thermal Zone

OS:Sizing:Zone,
  {ed8860f8-8e68-44b5-9a6c-3826b1ce1b9f}, !- Handle
  {b6e1e8de-071d-4dad-9219-99556f4d019f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:PortList,
  {9dcbf46d-065a-4323-9ad8-3255787d8a29}, !- Handle
  {b6e1e8de-071d-4dad-9219-99556f4d019f}; !- HVAC Component

OS:PortList,
  {2e3c611c-0d36-4044-bfbb-2cdcfbb52d8f}, !- Handle
  {b6e1e8de-071d-4dad-9219-99556f4d019f}; !- HVAC Component

OS:PortList,
  {bf430499-456c-403b-9e3c-776e029b2dda}, !- Handle
  {b6e1e8de-071d-4dad-9219-99556f4d019f}; !- HVAC Component

OS:Connection,
  {cb63541e-d22c-4f4e-ae90-b5330598d6a8}, !- Handle
  {b6e1e8de-071d-4dad-9219-99556f4d019f}, !- Source Object
  11,                                     !- Outlet Port
  {f04010de-6691-4536-803f-6cc7831deb13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f04010de-6691-4536-803f-6cc7831deb13}, !- Handle
  Node 23,                                !- Name
  {cb63541e-d22c-4f4e-ae90-b5330598d6a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {b6e1e8de-071d-4dad-9219-99556f4d019f}, !- Handle
  air source heat pump airloop ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf430499-456c-403b-9e3c-776e029b2dda}, !- Zone Air Inlet Port List
  {2e3c611c-0d36-4044-bfbb-2cdcfbb52d8f}, !- Zone Air Exhaust Port List
  {cb63541e-d22c-4f4e-ae90-b5330598d6a8}, !- Zone Air Node Name
  {9dcbf46d-065a-4323-9ad8-3255787d8a29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:EnergyManagementSystem:Sensor,
  {dcfe606c-277f-4c89-aa47-e7b2b3282597}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_7, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 8;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {014c2449-8637-40a9-be6e-8db4abcd6348}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_6, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 7;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {78e7007c-cc32-49f3-b696-07b11171d24b}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_5, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 6;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cec4b380-6a04-4dc4-92a5-821407343e77}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_4, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 5;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3268f954-a4e2-4f00-a728-b7b178297ebe}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_3, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 4;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ba336bda-88e7-4600-a546-cac8f769c968}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_2, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 3;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c5d3337-e084-41df-82c8-efc448ab2f90}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_1, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0454cc57-ef1b-485e-a78d-d97041d2d9a4}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {fd61e684-8bb2-468d-8e42-931fee93c787}, !- Handle
  air_source_heat_pump_airloop_max_sup_fan_mfr, !- Name
  air source heat pump supply fan,        !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {f29ccbeb-9bc6-470d-8be2-8c6c1fa3cf5e}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF;   !- Name

OS:EnergyManagementSystem:Sensor,
  {abc477ad-1870-4b6a-8391-c25e4fac0130}, !- Handle
  airflow_tt_s,                           !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ffae7ebb-6397-4503-9c77-ea431ee20e27}, !- Handle
  airflow_tin_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {153bbf50-502f-4afd-b5f2-ab6f6c227f1c}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {57ff3fc1-2fac-4b28-8870-31a85de7189a}, !- Handle
  airflow_win_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0c7f2890-517f-4900-832c-45ef7e15100b}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eff8a7f1-1c53-4254-84ae-3ccdcc2e831b}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:Exterior:Lights,
  {9815805b-0a5d-4e27-b4e5-1e6695a92011}, !- Handle
  exterior lighting,                      !- Name
  {23cc68a5-6481-46a2-adef-b1b1626d50ad}, !- Exterior Lights Definition Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {23cc68a5-6481-46a2-adef-b1b1626d50ad}, !- Handle
  exterior lighting,                      !- Name
  5.81269888963247;                       !- Design Level {W}

OS:Schedule:Day,
  {09f4b1d3-a3f9-453c-80e0-eae18236b8c1}, !- Handle
  exterior lighting schedule allday12,    !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.571428571428571,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.528571428571428,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.557142857142857,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628571428571428,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.357142857142857,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.342857142857143,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.371428571428571,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.414285714285714,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.442857142857143,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628571428571428,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.914285714285714,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.971428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928571428571429,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671428571428571;                      !- Value Until Time 21

OS:Schedule:Rule,
  {b8c104a1-3e7b-439d-be75-401862228614}, !- Handle
  exterior lighting schedule allday ruleset12, !- Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09f4b1d3-a3f9-453c-80e0-eae18236b8c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c46b4bed-e2d2-4492-8cb3-0280089dfe8e}, !- Handle
  exterior lighting schedule allday11,    !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.359047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.40047619047619,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428095238095238,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1d7d6329-cf74-43df-bf9d-1b96b6f70839}, !- Handle
  exterior lighting schedule allday ruleset11, !- Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c46b4bed-e2d2-4492-8cb3-0280089dfe8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bacedd18-405d-44aa-b913-ebbd2ae42eb0}, !- Handle
  exterior lighting schedule allday10,    !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.509523809523809,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.331190476190476,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.369404761904762,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.394880952380952,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.827976190476191,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ecb8598d-ff4c-4091-bcaa-d43e328b96ca}, !- Handle
  exterior lighting schedule allday ruleset10, !- Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bacedd18-405d-44aa-b913-ebbd2ae42eb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c905a66-9766-4f62-8ced-25ccb228cbba}, !- Handle
  exterior lighting schedule allday9,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303333333333333,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.338333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.361666666666667,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {cd8688c2-d929-487a-b8ef-3fef78de9bdf}, !- Handle
  exterior lighting schedule allday ruleset9, !- Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6c905a66-9766-4f62-8ced-25ccb228cbba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {42cb0d2c-b45f-403e-aa7d-4c58bea022fb}, !- Handle
  exterior lighting schedule allday8,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272380952380952,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.303809523809524,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.324761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ab6c15f7-291c-4d4d-83f1-ebd125125672}, !- Handle
  exterior lighting schedule allday ruleset8, !- Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {42cb0d2c-b45f-403e-aa7d-4c58bea022fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a04d7f40-1849-4d4f-af7b-50ef280a343e}, !- Handle
  exterior lighting schedule allday7,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.253809523809524,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.283095238095238,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.302619047619048,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {071a0feb-ede2-4707-a618-5f2b7f401918}, !- Handle
  exterior lighting schedule allday ruleset7, !- Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a04d7f40-1849-4d4f-af7b-50ef280a343e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de315cc8-214c-4626-a1c9-71785270513b}, !- Handle
  exterior lighting schedule allday6,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.247619047619048,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.276190476190476,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.295238095238095,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60952380952381,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4ec63de5-f254-47e0-aed5-bce692724440}, !- Handle
  exterior lighting schedule allday ruleset6, !- Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {de315cc8-214c-4626-a1c9-71785270513b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b7d7f2ab-855a-44c6-82f4-c5b092dd3204}, !- Handle
  exterior lighting schedule allday5,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.26,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {72e95586-671a-4dad-ba4e-301d99d13588}, !- Handle
  exterior lighting schedule allday ruleset5, !- Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b7d7f2ab-855a-44c6-82f4-c5b092dd3204}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ef14015-14ef-46f1-b846-e5e9389efe65}, !- Handle
  exterior lighting schedule allday4,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428572,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.287857142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.321071428571429,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.343214285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4b34636e-49ff-402a-942a-ec95f3b40164}, !- Handle
  exterior lighting schedule allday ruleset4, !- Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4ef14015-14ef-46f1-b846-e5e9389efe65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c9b649e-8be2-4f2e-91bb-c4878e4d3dbc}, !- Handle
  exterior lighting schedule allday3,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.315714285714286,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.352142857142857,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.376428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f1b75411-4d6b-4755-841b-f2ab206388dd}, !- Handle
  exterior lighting schedule allday ruleset3, !- Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6c9b649e-8be2-4f2e-91bb-c4878e4d3dbc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9329538-2574-418e-859c-df3c5427ecb0}, !- Handle
  exterior lighting schedule allday2,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.343571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.383214285714286,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.409642857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428572,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571428;                      !- Value Until Time 21

OS:Schedule:Rule,
  {2b449604-f551-46b9-a0ad-c7096b6a967e}, !- Handle
  exterior lighting schedule allday ruleset2, !- Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d9329538-2574-418e-859c-df3c5427ecb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {da35a531-f823-4dba-ab0a-5786b234ffe1}, !- Handle
  exterior lighting schedule allday1,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.368333333333333,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.410833333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.439166666666667,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {19b047c0-18be-49e5-9e11-851f5c6b3408}, !- Handle
  exterior lighting schedule allday ruleset1, !- Name
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {da35a531-f823-4dba-ab0a-5786b234ffe1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c4df0ba-dd45-41eb-8cd3-dee3e4a66542}, !- Handle
  Schedule Day 14,                        !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {39ab7c2b-e73a-49a8-b104-2bf3aaea6d9a}, !- Handle
  exterior lighting schedule,             !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  {2c4df0ba-dd45-41eb-8cd3-dee3e4a66542}; !- Default Day Schedule Name

OS:Lights,
  {9f60c1b4-32e3-4e58-b7e2-a948e1284458}, !- Handle
  interior lighting,                      !- Name
  {fb278eb1-29ce-4525-9fce-86264c1cdbce}, !- Lights Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Lights:Definition,
  {fb278eb1-29ce-4525-9fce-86264c1cdbce}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  122.14174930206,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Schedule:Day,
  {4fbce101-3e26-4137-9e64-c5032539417b}, !- Handle
  interior lighting schedule allday12,    !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.109090909090909,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0909090909090909,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.163636363636364,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.272727272727273,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.345454545454545,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.372727272727273,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354545454545454,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.336363636363636,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.327272727272727,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.318181818181818,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.336363636363636,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.372727272727273,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.454545454545455,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.590909090909091,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.781818181818182,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.954545454545454,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.718181818181818,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.363636363636364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.163636363636364;                      !- Value Until Time 21

OS:Schedule:Rule,
  {817e4ae8-d3ed-456b-a83c-78c7bcfecc6a}, !- Handle
  interior lighting schedule allday ruleset12, !- Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4fbce101-3e26-4137-9e64-c5032539417b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67e30f0a-2b44-4c8d-9e5b-ec29e672098a}, !- Handle
  interior lighting schedule allday11,    !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.105454545454545,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0878787878787879,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0966666666666666,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.158181818181818,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.263636363636364,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.333939393939394,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.36030303030303,                       !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.342727272727273,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.325151515151515,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.316363636363636,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.307575757575758,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.325151515151515,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36030303030303,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.439393939393939,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.571212121212121,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.755757575757576,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.922727272727273,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666666,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.694242424242424,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.351515151515152,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.158181818181818;                      !- Value Until Time 21

OS:Schedule:Rule,
  {28d7a99e-2a93-4af4-8ec2-6b36255f8cb0}, !- Handle
  interior lighting schedule allday ruleset11, !- Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67e30f0a-2b44-4c8d-9e5b-ec29e672098a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9780a7aa-733c-4d7d-96e2-52042bbfd013}, !- Handle
  interior lighting schedule allday10,    !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0972727272727273,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0810606060606061,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0891666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.145909090909091,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.243181818181818,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308030303030303,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.332348484848485,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316136363636364,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.299924242424242,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291818181818182,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.283712121212121,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.299924242424242,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.332348484848485,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.40530303030303,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.526893939393939,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.697121212121212,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.851136363636364,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.640378787878788,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.324242424242424,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.145909090909091;                      !- Value Until Time 21

OS:Schedule:Rule,
  {cac7a3be-f874-4ff7-9826-9787880642ef}, !- Handle
  interior lighting schedule allday ruleset10, !- Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9780a7aa-733c-4d7d-96e2-52042bbfd013}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {643f5c7d-f8a8-4ea0-88c6-441c21e79821}, !- Handle
  interior lighting schedule allday9,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0890909090909091,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742424242424242,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0816666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.133636363636364,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.222727272727273,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.282121212121212,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.304393939393939,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289545454545454,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27469696969697,                       !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.267272727272727,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.259848484848485,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27469696969697,                       !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.304393939393939,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.371212121212121,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.482575757575757,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.638484848484848,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.779545454545454,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.586515151515151,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.296969696969697,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.133636363636364;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1498fa89-b578-4bc4-a3fa-ebffde5f7f0d}, !- Handle
  interior lighting schedule allday ruleset9, !- Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {643f5c7d-f8a8-4ea0-88c6-441c21e79821}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d7ea61e0-da6f-45fb-bbfc-0414f3b4a506}, !- Handle
  interior lighting schedule allday8,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0666666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0733333333333333,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.12,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.253333333333333,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.273333333333333,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.26,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.246666666666667,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.233333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.246666666666667,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.273333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.333333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.433333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.573333333333333,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.526666666666667,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.266666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.12;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {863a7910-8dd8-4054-a3f4-6e0c05de5ec6}, !- Handle
  interior lighting schedule allday ruleset8, !- Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d7ea61e0-da6f-45fb-bbfc-0414f3b4a506}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ac8f42b-d40b-48ae-9250-c0738da85107}, !- Handle
  interior lighting schedule allday7,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0745454545454545,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0621212121212121,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0683333333333333,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.111818181818182,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.186363636363636,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.236060606060606,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25469696969697,                       !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.242272727272727,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.229848484848485,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.223636363636364,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.217424242424242,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.229848484848485,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25469696969697,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.310606060606061,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.403787878787879,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.534242424242424,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.652272727272727,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.490757575757576,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.248484848484848,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.111818181818182;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e24824f3-4c6d-47d0-b077-e966cff28966}, !- Handle
  interior lighting schedule allday ruleset7, !- Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2ac8f42b-d40b-48ae-9250-c0738da85107}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4ff3555-a0e0-45c0-bb4e-e8b43e14e242}, !- Handle
  interior lighting schedule allday6,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0727272727272727,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0606060606060606,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0666666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.109090909090909,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.181818181818182,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.23030303030303,                       !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.248484848484848,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.236363636363636,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.224242424242424,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.218181818181818,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.212121212121212,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.224242424242424,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.248484848484848,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.303030303030303,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.393939393939394,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.521212121212121,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.636363636363636,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.478787878787879,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.242424242424242,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.109090909090909;                      !- Value Until Time 21

OS:Schedule:Rule,
  {a0547dc8-dc2d-4349-b30e-9d7d6cd33444}, !- Handle
  interior lighting schedule allday ruleset6, !- Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d4ff3555-a0e0-45c0-bb4e-e8b43e14e242}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d7fbcbf7-55d6-4167-a6e5-de4bc8fad0de}, !- Handle
  interior lighting schedule allday5,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0763636363636364,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0636363636363636,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.114545454545455,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.190909090909091,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.241818181818182,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.260909090909091,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.248181818181818,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.235454545454545,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.229090909090909,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.222727272727273,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.235454545454545,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.260909090909091,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.318181818181818,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.413636363636364,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.547272727272727,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.668181818181818,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.502727272727273,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.254545454545455,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.114545454545455;                      !- Value Until Time 21

OS:Schedule:Rule,
  {dda860da-4a7c-4d96-a19f-30719a8e5b50}, !- Handle
  interior lighting schedule allday ruleset5, !- Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d7fbcbf7-55d6-4167-a6e5-de4bc8fad0de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {685686d9-5eb9-46fe-aa30-1b0ef86ce1d0}, !- Handle
  interior lighting schedule allday4,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0845454545454545,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0704545454545455,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0775,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.126818181818182,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.211363636363636,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.267727272727273,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.288863636363636,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.274772727272727,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.260681818181818,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.253636363636364,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.246590909090909,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.260681818181818,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.288863636363636,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.352272727272727,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457954545454545,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.605909090909091,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.739772727272727,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.556590909090909,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.281818181818182,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.126818181818182;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1fbf0792-1670-4878-b2a0-f70815d58cc3}, !- Handle
  interior lighting schedule allday ruleset4, !- Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {685686d9-5eb9-46fe-aa30-1b0ef86ce1d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2f8b8aad-e83f-46b4-b456-6852a9f41c55}, !- Handle
  interior lighting schedule allday3,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0927272727272727,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0772727272727273,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.085,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.139090909090909,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.231818181818182,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.293636363636364,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.316818181818182,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.301363636363636,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.285909090909091,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.278181818181818,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.270454545454546,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285909090909091,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.316818181818182,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.386363636363636,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.502272727272727,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.664545454545454,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.811363636363636,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.610454545454545,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.309090909090909,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.139090909090909;                      !- Value Until Time 21

OS:Schedule:Rule,
  {5c1cb149-7763-478f-998e-c8506067572d}, !- Handle
  interior lighting schedule allday ruleset3, !- Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2f8b8aad-e83f-46b4-b456-6852a9f41c55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {335f5cbf-978c-4df7-86dd-8205adfb8bd2}, !- Handle
  interior lighting schedule allday2,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100909090909091,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0840909090909091,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0925,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.151363636363636,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.252272727272727,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.319545454545455,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.344772727272727,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.327954545454545,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.311136363636364,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.302727272727273,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.294318181818182,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.311136363636364,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.344772727272727,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.420454545454546,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546590909090909,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.723181818181818,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.882954545454545,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.664318181818182,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.336363636363636,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.151363636363636;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c57a18bd-4829-4edd-a644-5b49385002e8}, !- Handle
  interior lighting schedule allday ruleset2, !- Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {335f5cbf-978c-4df7-86dd-8205adfb8bd2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {26ee2966-ed37-40e2-ac11-0894c336da9a}, !- Handle
  interior lighting schedule allday1,     !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.108181818181818,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0901515151515151,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0991666666666666,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.162272727272727,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.270454545454545,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342575757575758,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.369621212121212,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.351590909090909,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.333560606060606,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.324545454545454,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.315530303030303,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.333560606060606,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.369621212121212,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.450757575757576,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.585984848484848,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.77530303030303,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.946590909090909,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666666,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.71219696969697,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.360606060606061,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.162272727272727;                      !- Value Until Time 21

OS:Schedule:Rule,
  {2ce71824-8967-45db-98a1-69ecccb25224}, !- Handle
  interior lighting schedule allday ruleset1, !- Name
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {26ee2966-ed37-40e2-ac11-0894c336da9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dad5a00-e0e9-47ce-83ef-cf045fd0b59e}, !- Handle
  Schedule Day 13,                        !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6696bc8-1923-403c-95fb-bfa4b3b206ed}, !- Handle
  interior lighting schedule,             !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  {4dad5a00-e0e9-47ce-83ef-cf045fd0b59e}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {2844d7e1-14bd-413e-9c61-4e779c55aa49}, !- Handle
  misc tv,                                !- Name
  {a8a0632d-71d8-4b4d-af75-aaedb1ef00b3}, !- Electric Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8a0632d-71d8-4b4d-af75-aaedb1ef00b3}, !- Handle
  misc tv,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  142.135245527433,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Day,
  {dda0d408-db54-4a8f-b77c-8af9f4d1667b}, !- Handle
  misc tv schedule allday12,              !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {daffeddb-7505-48f6-a35c-1bd5ada8e0eb}, !- Handle
  misc tv schedule allday ruleset12,      !- Name
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dda0d408-db54-4a8f-b77c-8af9f4d1667b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80be254e-cb83-4e6d-a1a3-8b4ac3a6629f}, !- Handle
  misc tv schedule allday11,              !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3ed8da43-8d82-4103-b163-7b7fdcc25c56}, !- Handle
  misc tv schedule allday ruleset11,      !- Name
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80be254e-cb83-4e6d-a1a3-8b4ac3a6629f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a411548-9fbf-4dea-b103-8ff55d342ae3}, !- Handle
  misc tv schedule allday10,              !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905795,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579006,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {fea4d770-d295-4c0d-8970-59c29861212c}, !- Handle
  misc tv schedule allday ruleset10,      !- Name
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2a411548-9fbf-4dea-b103-8ff55d342ae3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {414c461e-a35a-40da-a62c-5cc99634f559}, !- Handle
  misc tv schedule allday9,               !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {cdd255d7-80b7-4c91-af1b-1b90a3d7ff57}, !- Handle
  misc tv schedule allday ruleset9,       !- Name
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {414c461e-a35a-40da-a62c-5cc99634f559}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {79f6334a-869b-4211-b90c-be718f09b815}, !- Handle
  misc tv schedule allday7,               !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {eb6466d5-6e08-4663-bedd-41ae125409b5}, !- Handle
  misc tv schedule allday ruleset7,       !- Name
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {79f6334a-869b-4211-b90c-be718f09b815}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40a1ed99-4ed3-4c44-8ef4-c93f7079bbf5}, !- Handle
  misc tv schedule allday6,               !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6e4bd60a-110b-41ed-93c2-a96b28b4b236}, !- Handle
  misc tv schedule allday ruleset6,       !- Name
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {40a1ed99-4ed3-4c44-8ef4-c93f7079bbf5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b217ea62-2de1-4995-be95-e9e5e8c1bd66}, !- Handle
  misc tv schedule allday5,               !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {7a70f5d8-3dbe-48eb-88e8-d217d5487fa5}, !- Handle
  misc tv schedule allday ruleset5,       !- Name
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b217ea62-2de1-4995-be95-e9e5e8c1bd66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7add1cc4-ecd9-43e0-bdea-981a1726ca31}, !- Handle
  misc tv schedule allday4,               !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917668,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d3679d13-b961-4403-9de4-9042e8707d6a}, !- Handle
  misc tv schedule allday ruleset4,       !- Name
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7add1cc4-ecd9-43e0-bdea-981a1726ca31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {770b3878-42d3-4642-aed1-044b3df16e6c}, !- Handle
  misc tv schedule allday3,               !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1aab39c4-336a-4a86-81dd-e157469afaa6}, !- Handle
  misc tv schedule allday ruleset3,       !- Name
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {770b3878-42d3-4642-aed1-044b3df16e6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ab61e2a-4f5f-4f8c-a4b5-20ff3fc1117e}, !- Handle
  misc tv schedule allday2,               !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {2a13d31e-f313-418a-81ce-1fbcc5952131}, !- Handle
  misc tv schedule allday ruleset2,       !- Name
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8ab61e2a-4f5f-4f8c-a4b5-20ff3fc1117e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0b171ba0-4950-4e66-bae7-8342290533c1}, !- Handle
  misc tv schedule allday1,               !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {93133599-29fe-4502-bbb7-1cfd7475c912}, !- Handle
  misc tv schedule allday ruleset1,       !- Name
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0b171ba0-4950-4e66-bae7-8342290533c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb4314ed-15da-46d3-b0cc-59c2c7d6f5ec}, !- Handle
  Schedule Day 12,                        !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f10fa232-c3d5-42af-9d67-2e048dc6dcef}, !- Handle
  misc tv schedule,                       !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  {eb4314ed-15da-46d3-b0cc-59c2c7d6f5ec}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {b3fc07f6-6f84-4575-8644-8709d7b26f17}, !- Handle
  misc plug loads,                        !- Name
  {d0b3f686-546c-402b-b188-4ff658344f69}, !- Electric Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d0b3f686-546c-402b-b188-4ff658344f69}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  172.898544192443,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:Schedule:Day,
  {ffa536ae-1b78-4799-bef0-6274d5a6d618}, !- Handle
  misc plug loads schedule allday12,      !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c9743097-5836-45e6-abed-1f96f49d964e}, !- Handle
  misc plug loads schedule allday ruleset12, !- Name
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffa536ae-1b78-4799-bef0-6274d5a6d618}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {614f79bd-81b6-4299-b95d-a1cdccb8c598}, !- Handle
  misc plug loads schedule allday11,      !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {28e1930a-f38e-47a1-bb39-638f0b73e033}, !- Handle
  misc plug loads schedule allday ruleset11, !- Name
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {614f79bd-81b6-4299-b95d-a1cdccb8c598}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08c33db8-6471-4915-9247-f6e0e04dc97b}, !- Handle
  misc plug loads schedule allday10,      !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905795,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579006,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3791bb7c-f010-4f31-a759-a7f2d835dd64}, !- Handle
  misc plug loads schedule allday ruleset10, !- Name
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {08c33db8-6471-4915-9247-f6e0e04dc97b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01098ebe-5415-4c4c-b01a-d06fcfa14e0e}, !- Handle
  misc plug loads schedule allday9,       !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ab0017d5-12b9-4b81-a31b-15d048c91b1b}, !- Handle
  misc plug loads schedule allday ruleset9, !- Name
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {01098ebe-5415-4c4c-b01a-d06fcfa14e0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {70a97f8f-5a96-466b-9f3a-9c7326be1e0e}, !- Handle
  misc plug loads schedule allday7,       !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {02e2a370-cf66-4b06-8015-3ac8796e0653}, !- Handle
  misc plug loads schedule allday ruleset7, !- Name
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {70a97f8f-5a96-466b-9f3a-9c7326be1e0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15d01243-0ded-4582-892b-8f37dfb4a413}, !- Handle
  misc plug loads schedule allday6,       !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {5f905c90-fa09-4093-b3aa-c4211d292754}, !- Handle
  misc plug loads schedule allday ruleset6, !- Name
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {15d01243-0ded-4582-892b-8f37dfb4a413}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {590d8da9-59fb-49ea-b183-021642a401ea}, !- Handle
  misc plug loads schedule allday5,       !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {20748f37-718d-4d4b-9739-512f089143c2}, !- Handle
  misc plug loads schedule allday ruleset5, !- Name
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {590d8da9-59fb-49ea-b183-021642a401ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {747db633-9275-4100-ad0c-80ccda36d54a}, !- Handle
  misc plug loads schedule allday4,       !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917668,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f20e4489-a92b-4f3b-9612-718b45c7bef7}, !- Handle
  misc plug loads schedule allday ruleset4, !- Name
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {747db633-9275-4100-ad0c-80ccda36d54a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a263ce45-5aae-420d-993c-4dd5b96436a3}, !- Handle
  misc plug loads schedule allday3,       !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9ca20160-fcf0-4a62-a945-692a20ff5ed6}, !- Handle
  misc plug loads schedule allday ruleset3, !- Name
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a263ce45-5aae-420d-993c-4dd5b96436a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31d34e53-a52e-4b83-9296-e918284dc3b1}, !- Handle
  misc plug loads schedule allday2,       !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f936eac9-a360-4efc-bfd5-398a666318a3}, !- Handle
  misc plug loads schedule allday ruleset2, !- Name
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {31d34e53-a52e-4b83-9296-e918284dc3b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {424c6da6-4f2a-4729-96e9-de459e6ce41b}, !- Handle
  misc plug loads schedule allday1,       !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {14dddc64-034e-4b30-8f5b-7730845341ce}, !- Handle
  misc plug loads schedule allday ruleset1, !- Name
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {424c6da6-4f2a-4729-96e9-de459e6ce41b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4dea534-5fd4-4dee-a231-a568f9a38e5a}, !- Handle
  Schedule Day 11,                        !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {104a70ee-02f4-4d4f-b7e3-cd1a7d71ef22}, !- Handle
  misc plug loads schedule,               !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  {e4dea534-5fd4-4dee-a231-a568f9a38e5a}; !- Default Day Schedule Name

OS:OtherEquipment,
  {b7c7dbc4-6737-4b0c-a8f0-8c056170152b}, !- Handle
  water latent,                           !- Name
  {962b8388-ce0e-4ee8-a634-43546a212100}, !- Other Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dbb63b46-1219-496b-b3b8-6c6a9dcb38b0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {962b8388-ce0e-4ee8-a634-43546a212100}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  118.856655983523,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {b6f6dfb9-9025-49bf-b823-91b8eef93da9}, !- Handle
  water sensible,                         !- Name
  {577350a3-cb6b-45d0-9813-e4b2147dfeaf}, !- Other Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {dbb63b46-1219-496b-b3b8-6c6a9dcb38b0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {577350a3-cb6b-45d0-9813-e4b2147dfeaf}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -117.138246499424,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:WaterUse:Equipment,
  {d70445d9-d144-4792-b43f-e65a1ff88216}, !- Handle
  dishwasher,                             !- Name
  {751c4964-0e9f-4f5d-86ec-66e1b89c77b2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {baee333a-c9b0-4ef5-9fac-84f1714504ef}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {751c4964-0e9f-4f5d-86ec-66e1b89c77b2}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  4.95397228739065e-07;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {c8a456f6-08f8-45f3-bf12-02c170676c87}, !- Handle
  clothes washer,                         !- Name
  {fc544edc-6644-4b12-a965-66e3d8d125a1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fb3c895c-e360-4a7d-8ec7-c4bfa5de8d56}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {fc544edc-6644-4b12-a965-66e3d8d125a1}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  3.19556436532876e-07;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {441e7ae5-df44-4a6c-863a-5ffbd5e2930d}, !- Handle
  dhw distribution waste,                 !- Name
  {7e4d6c9f-8c30-4da1-9020-799099aa7413}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {dbb63b46-1219-496b-b3b8-6c6a9dcb38b0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {7e4d6c9f-8c30-4da1-9020-799099aa7413}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  2.48639757457003e-06,                   !- Peak Flow Rate {m3/s}
  {0d80aedf-44d1-4d0d-903e-4b2a4e96da40}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {e74270f9-dd33-49da-b709-6dbdac5c5d1a}, !- Handle
  dhw fixtures,                           !- Name
  {363f4861-0d1c-42b4-9188-a3b64b75ea90}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {dbb63b46-1219-496b-b3b8-6c6a9dcb38b0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {363f4861-0d1c-42b4-9188-a3b64b75ea90}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  8.36685671531798e-06,                   !- Peak Flow Rate {m3/s}
  {0d80aedf-44d1-4d0d-903e-4b2a4e96da40}; !- Target Temperature Schedule Name

OS:Schedule:Day,
  {92389884-b5b3-4539-9f35-e88a8c5ad8cf}, !- Handle
  dhw fixtures allday1,                   !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0932203389830508,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0423728813559322,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0254237288135593,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0423728813559322,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.11864406779661,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.440677966101695,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.991525423728814,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.805084745762712,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.627118644067797,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.508474576271186,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.398305084745763,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.288135593220339,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.245762711864407,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.220338983050847,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.211864406779661,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.254237288135593,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.330508474576271,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.355932203389831,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.347457627118644,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.245762711864407,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.177966101694915;                      !- Value Until Time 22

OS:Schedule:Rule,
  {9cee12e9-e573-4af5-b91d-4feaa99a50f7}, !- Handle
  dhw fixtures allday ruleset1,           !- Name
  {dbb63b46-1219-496b-b3b8-6c6a9dcb38b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92389884-b5b3-4539-9f35-e88a8c5ad8cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7b7d402-b1d4-49ee-b17e-3dbe1e0a2594}, !- Handle
  Schedule Day 10,                        !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbb63b46-1219-496b-b3b8-6c6a9dcb38b0}, !- Handle
  dhw fixtures,                           !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  {d7b7d402-b1d4-49ee-b17e-3dbe1e0a2594}; !- Default Day Schedule Name

OS:Schedule:Constant,
  {0d80aedf-44d1-4d0d-903e-4b2a4e96da40}, !- Handle
  mixed water temperature schedule,       !- Name
  {9d03f3b3-e870-4d09-abc7-972f9c831870}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Site:WaterMainsTemperature,
  {ff032c82-9c26-420b-b6a9-ebdd7f55f90c}, !- Handle
  Schedule,                               !- Calculation Method
  {40230273-2e6f-49f7-b912-d7e1f6380fde}; !- Temperature Schedule Name

OS:Schedule:FixedInterval,
  {40230273-2e6f-49f7-b912-d7e1f6380fde}, !- Handle
  mains temperature schedule,             !- Name
  {9d03f3b3-e870-4d09-abc7-972f9c831870}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  2,                                      !- Start Day
  9.28222222222222,                       !- Value 1
  9.22222222222222,                       !- Value 2
  9.16277777777778,                       !- Value 3
  9.105,                                  !- Value 4
  9.04833333333333,                       !- Value 5
  8.99277777777778,                       !- Value 6
  8.93833333333333,                       !- Value 7
  8.88555555555556,                       !- Value 8
  8.83333333333333,                       !- Value 9
  8.78277777777778,                       !- Value 10
  8.73333333333333,                       !- Value 11
  8.68555555555556,                       !- Value 12
  8.63888888888889,                       !- Value 13
  8.59333333333334,                       !- Value 14
  8.54944444444445,                       !- Value 15
  8.50666666666667,                       !- Value 16
  8.46555555555556,                       !- Value 17
  8.42555555555555,                       !- Value 18
  8.38666666666666,                       !- Value 19
  8.34944444444445,                       !- Value 20
  8.31388888888889,                       !- Value 21
  8.27944444444444,                       !- Value 22
  8.24666666666667,                       !- Value 23
  8.215,                                  !- Value 24
  8.185,                                  !- Value 25
  8.15611111111111,                       !- Value 26
  8.12888888888889,                       !- Value 27
  8.10333333333333,                       !- Value 28
  8.07888888888889,                       !- Value 29
  8.05666666666667,                       !- Value 30
  8.035,                                  !- Value 31
  8.01555555555555,                       !- Value 32
  7.99722222222222,                       !- Value 33
  7.98055555555556,                       !- Value 34
  7.965,                                  !- Value 35
  7.95166666666667,                       !- Value 36
  7.93944444444444,                       !- Value 37
  7.92888888888889,                       !- Value 38
  7.91944444444445,                       !- Value 39
  7.91222222222222,                       !- Value 40
  7.90611111111111,                       !- Value 41
  7.90166666666667,                       !- Value 42
  7.89833333333333,                       !- Value 43
  7.89722222222222,                       !- Value 44
  7.89722222222222,                       !- Value 45
  7.89888888888889,                       !- Value 46
  7.90222222222222,                       !- Value 47
  7.90666666666667,                       !- Value 48
  7.91277777777778,                       !- Value 49
  7.92055555555555,                       !- Value 50
  7.93,                                   !- Value 51
  7.94111111111111,                       !- Value 52
  7.95333333333333,                       !- Value 53
  7.96722222222222,                       !- Value 54
  7.98277777777778,                       !- Value 55
  7.99944444444444,                       !- Value 56
  8.01833333333333,                       !- Value 57
  8.03777777777778,                       !- Value 58
  8.05944444444444,                       !- Value 59
  8.08222222222222,                       !- Value 60
  8.10666666666667,                       !- Value 61
  8.13277777777778,                       !- Value 62
  8.16,                                   !- Value 63
  8.18888888888889,                       !- Value 64
  8.21944444444444,                       !- Value 65
  8.25111111111111,                       !- Value 66
  8.28388888888889,                       !- Value 67
  8.31888888888889,                       !- Value 68
  8.35444444444444,                       !- Value 69
  8.39222222222222,                       !- Value 70
  8.43055555555555,                       !- Value 71
  8.47111111111111,                       !- Value 72
  8.51277777777778,                       !- Value 73
  8.55555555555556,                       !- Value 74
  8.59944444444444,                       !- Value 75
  8.645,                                  !- Value 76
  8.69222222222222,                       !- Value 77
  8.74055555555555,                       !- Value 78
  8.79,                                   !- Value 79
  8.84055555555555,                       !- Value 80
  8.89277777777778,                       !- Value 81
  8.94611111111111,                       !- Value 82
  9.00055555555556,                       !- Value 83
  9.05611111111111,                       !- Value 84
  9.11277777777778,                       !- Value 85
  9.17111111111111,                       !- Value 86
  9.23,                                   !- Value 87
  9.29055555555555,                       !- Value 88
  9.35222222222222,                       !- Value 89
  9.415,                                  !- Value 90
  9.47833333333333,                       !- Value 91
  9.54333333333333,                       !- Value 92
  9.60888888888889,                       !- Value 93
  9.67611111111111,                       !- Value 94
  9.74388888888889,                       !- Value 95
  9.81277777777778,                       !- Value 96
  9.88277777777778,                       !- Value 97
  9.95333333333333,                       !- Value 98
  10.025,                                 !- Value 99
  10.0977777777778,                       !- Value 100
  10.1711111111111,                       !- Value 101
  10.2455555555556,                       !- Value 102
  10.3205555555556,                       !- Value 103
  10.3966666666667,                       !- Value 104
  10.4738888888889,                       !- Value 105
  10.5511111111111,                       !- Value 106
  10.6294444444444,                       !- Value 107
  10.7088888888889,                       !- Value 108
  10.7883333333333,                       !- Value 109
  10.8688888888889,                       !- Value 110
  10.95,                                  !- Value 111
  11.0322222222222,                       !- Value 112
  11.1144444444444,                       !- Value 113
  11.1972222222222,                       !- Value 114
  11.2811111111111,                       !- Value 115
  11.365,                                 !- Value 116
  11.4494444444444,                       !- Value 117
  11.5344444444444,                       !- Value 118
  11.62,                                  !- Value 119
  11.7061111111111,                       !- Value 120
  11.7927777777778,                       !- Value 121
  11.8794444444444,                       !- Value 122
  11.9666666666667,                       !- Value 123
  12.0538888888889,                       !- Value 124
  12.1416666666667,                       !- Value 125
  12.23,                                  !- Value 126
  12.3183333333333,                       !- Value 127
  12.4066666666667,                       !- Value 128
  12.4955555555556,                       !- Value 129
  12.5844444444444,                       !- Value 130
  12.6733333333333,                       !- Value 131
  12.7627777777778,                       !- Value 132
  12.8522222222222,                       !- Value 133
  12.9411111111111,                       !- Value 134
  13.0305555555556,                       !- Value 135
  13.12,                                  !- Value 136
  13.2094444444444,                       !- Value 137
  13.2988888888889,                       !- Value 138
  13.3883333333333,                       !- Value 139
  13.4777777777778,                       !- Value 140
  13.5666666666667,                       !- Value 141
  13.6555555555556,                       !- Value 142
  13.7444444444444,                       !- Value 143
  13.8333333333333,                       !- Value 144
  13.9216666666667,                       !- Value 145
  14.01,                                  !- Value 146
  14.0977777777778,                       !- Value 147
  14.185,                                 !- Value 148
  14.2727777777778,                       !- Value 149
  14.3594444444444,                       !- Value 150
  14.4461111111111,                       !- Value 151
  14.5322222222222,                       !- Value 152
  14.6177777777778,                       !- Value 153
  14.7033333333333,                       !- Value 154
  14.7877777777778,                       !- Value 155
  14.8722222222222,                       !- Value 156
  14.9561111111111,                       !- Value 157
  15.0394444444444,                       !- Value 158
  15.1216666666667,                       !- Value 159
  15.2038888888889,                       !- Value 160
  15.2855555555556,                       !- Value 161
  15.3661111111111,                       !- Value 162
  15.4461111111111,                       !- Value 163
  15.5255555555556,                       !- Value 164
  15.6044444444444,                       !- Value 165
  15.6822222222222,                       !- Value 166
  15.7594444444444,                       !- Value 167
  15.8355555555556,                       !- Value 168
  15.9111111111111,                       !- Value 169
  15.9861111111111,                       !- Value 170
  16.06,                                  !- Value 171
  16.1327777777778,                       !- Value 172
  16.205,                                 !- Value 173
  16.2761111111111,                       !- Value 174
  16.3466666666667,                       !- Value 175
  16.4155555555556,                       !- Value 176
  16.4838888888889,                       !- Value 177
  16.5511111111111,                       !- Value 178
  16.6177777777778,                       !- Value 179
  16.6827777777778,                       !- Value 180
  16.7472222222222,                       !- Value 181
  16.81,                                  !- Value 182
  16.8722222222222,                       !- Value 183
  16.9327777777778,                       !- Value 184
  16.9927777777778,                       !- Value 185
  17.0511111111111,                       !- Value 186
  17.1083333333333,                       !- Value 187
  17.165,                                 !- Value 188
  17.22,                                  !- Value 189
  17.2733333333333,                       !- Value 190
  17.3261111111111,                       !- Value 191
  17.3772222222222,                       !- Value 192
  17.4272222222222,                       !- Value 193
  17.4761111111111,                       !- Value 194
  17.5233333333333,                       !- Value 195
  17.5694444444444,                       !- Value 196
  17.6144444444444,                       !- Value 197
  17.6577777777778,                       !- Value 198
  17.7,                                   !- Value 199
  17.7405555555556,                       !- Value 200
  17.78,                                  !- Value 201
  17.8183333333333,                       !- Value 202
  17.855,                                 !- Value 203
  17.89,                                  !- Value 204
  17.9238888888889,                       !- Value 205
  17.9561111111111,                       !- Value 206
  17.9866666666667,                       !- Value 207
  18.0161111111111,                       !- Value 208
  18.0444444444444,                       !- Value 209
  18.0705555555556,                       !- Value 210
  18.0955555555556,                       !- Value 211
  18.1194444444444,                       !- Value 212
  18.1416666666667,                       !- Value 213
  18.1622222222222,                       !- Value 214
  18.1811111111111,                       !- Value 215
  18.1988888888889,                       !- Value 216
  18.2144444444444,                       !- Value 217
  18.2294444444444,                       !- Value 218
  18.2422222222222,                       !- Value 219
  18.2538888888889,                       !- Value 220
  18.2638888888889,                       !- Value 221
  18.2722222222222,                       !- Value 222
  18.2788888888889,                       !- Value 223
  18.2844444444444,                       !- Value 224
  18.2883333333333,                       !- Value 225
  18.2905555555556,                       !- Value 226
  18.2911111111111,                       !- Value 227
  18.2905555555556,                       !- Value 228
  18.2883333333333,                       !- Value 229
  18.2844444444444,                       !- Value 230
  18.2788888888889,                       !- Value 231
  18.2716666666667,                       !- Value 232
  18.2633333333333,                       !- Value 233
  18.2533333333333,                       !- Value 234
  18.2416666666667,                       !- Value 235
  18.2288888888889,                       !- Value 236
  18.2144444444444,                       !- Value 237
  18.1983333333333,                       !- Value 238
  18.1805555555556,                       !- Value 239
  18.1616666666667,                       !- Value 240
  18.1411111111111,                       !- Value 241
  18.1188888888889,                       !- Value 242
  18.095,                                 !- Value 243
  18.07,                                  !- Value 244
  18.0433333333333,                       !- Value 245
  18.0155555555556,                       !- Value 246
  17.9861111111111,                       !- Value 247
  17.955,                                 !- Value 248
  17.9227777777778,                       !- Value 249
  17.8888888888889,                       !- Value 250
  17.8538888888889,                       !- Value 251
  17.8172222222222,                       !- Value 252
  17.7788888888889,                       !- Value 253
  17.74,                                  !- Value 254
  17.6988888888889,                       !- Value 255
  17.6566666666667,                       !- Value 256
  17.6133333333333,                       !- Value 257
  17.5683333333333,                       !- Value 258
  17.5222222222222,                       !- Value 259
  17.475,                                 !- Value 260
  17.4261111111111,                       !- Value 261
  17.3761111111111,                       !- Value 262
  17.3244444444444,                       !- Value 263
  17.2722222222222,                       !- Value 264
  17.2183333333333,                       !- Value 265
  17.1633333333333,                       !- Value 266
  17.1072222222222,                       !- Value 267
  17.0494444444444,                       !- Value 268
  16.9911111111111,                       !- Value 269
  16.9311111111111,                       !- Value 270
  16.8705555555556,                       !- Value 271
  16.8083333333333,                       !- Value 272
  16.7455555555556,                       !- Value 273
  16.6811111111111,                       !- Value 274
  16.6161111111111,                       !- Value 275
  16.5494444444444,                       !- Value 276
  16.4822222222222,                       !- Value 277
  16.4138888888889,                       !- Value 278
  16.3444444444444,                       !- Value 279
  16.2744444444444,                       !- Value 280
  16.2033333333333,                       !- Value 281
  16.1311111111111,                       !- Value 282
  16.0577777777778,                       !- Value 283
  15.9838888888889,                       !- Value 284
  15.9094444444444,                       !- Value 285
  15.8338888888889,                       !- Value 286
  15.7572222222222,                       !- Value 287
  15.68,                                  !- Value 288
  15.6022222222222,                       !- Value 289
  15.5233333333333,                       !- Value 290
  15.4438888888889,                       !- Value 291
  15.3638888888889,                       !- Value 292
  15.2833333333333,                       !- Value 293
  15.2016666666667,                       !- Value 294
  15.1194444444444,                       !- Value 295
  15.0372222222222,                       !- Value 296
  14.9538888888889,                       !- Value 297
  14.87,                                  !- Value 298
  14.7855555555556,                       !- Value 299
  14.7011111111111,                       !- Value 300
  14.6155555555556,                       !- Value 301
  14.53,                                  !- Value 302
  14.4438888888889,                       !- Value 303
  14.3572222222222,                       !- Value 304
  14.27,                                  !- Value 305
  14.1827777777778,                       !- Value 306
  14.095,                                 !- Value 307
  14.0072222222222,                       !- Value 308
  13.9194444444444,                       !- Value 309
  13.8305555555556,                       !- Value 310
  13.7422222222222,                       !- Value 311
  13.6533333333333,                       !- Value 312
  13.5644444444444,                       !- Value 313
  13.475,                                 !- Value 314
  13.3861111111111,                       !- Value 315
  13.2966666666667,                       !- Value 316
  13.2072222222222,                       !- Value 317
  13.1177777777778,                       !- Value 318
  13.0283333333333,                       !- Value 319
  12.9388888888889,                       !- Value 320
  12.8494444444444,                       !- Value 321
  12.76,                                  !- Value 322
  12.6711111111111,                       !- Value 323
  12.5822222222222,                       !- Value 324
  12.4927777777778,                       !- Value 325
  12.4044444444444,                       !- Value 326
  12.3155555555556,                       !- Value 327
  12.2272222222222,                       !- Value 328
  12.1394444444444,                       !- Value 329
  12.0516666666667,                       !- Value 330
  11.9638888888889,                       !- Value 331
  11.8772222222222,                       !- Value 332
  11.79,                                  !- Value 333
  11.7038888888889,                       !- Value 334
  11.6177777777778,                       !- Value 335
  11.5322222222222,                       !- Value 336
  11.4472222222222,                       !- Value 337
  11.3627777777778,                       !- Value 338
  11.2788888888889,                       !- Value 339
  11.195,                                 !- Value 340
  11.1122222222222,                       !- Value 341
  11.03,                                  !- Value 342
  10.9477777777778,                       !- Value 343
  10.8666666666667,                       !- Value 344
  10.7866666666667,                       !- Value 345
  10.7066666666667,                       !- Value 346
  10.6277777777778,                       !- Value 347
  10.5494444444444,                       !- Value 348
  10.4716666666667,                       !- Value 349
  10.395,                                 !- Value 350
  10.3188888888889,                       !- Value 351
  10.2433333333333,                       !- Value 352
  10.1694444444444,                       !- Value 353
  10.0955555555556,                       !- Value 354
  10.0233333333333,                       !- Value 355
  9.95111111111111,                       !- Value 356
  9.88055555555555,                       !- Value 357
  9.81055555555555,                       !- Value 358
  9.74222222222222,                       !- Value 359
  9.67388888888889,                       !- Value 360
  9.60722222222222,                       !- Value 361
  9.54166666666666,                       !- Value 362
  9.47666666666667,                       !- Value 363
  9.41277777777778,                       !- Value 364
  9.35055555555556;                       !- Value 365

OS:ElectricEquipment,
  {abfd93a7-11bb-4cac-b0ec-ef4ff559c9fa}, !- Handle
  cooking range,                          !- Name
  {8c29e62e-1664-47fc-a68b-c40f57fff307}, !- Electric Equipment Definition Name
  {d7d1e423-b234-49f9-bb63-971720a4a890}, !- Space or SpaceType Name
  {e5ce07d2-1842-402a-8f8a-4c563b51511d}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8c29e62e-1664-47fc-a68b-c40f57fff307}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  241.466360449597,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:Schedule:Day,
  {d74e5eab-24f8-4e3d-a660-3c1d75867c14}, !- Handle
  cooking range allday12,                 !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733333333333333;                     !- Value Until Time 22

OS:Schedule:Rule,
  {6a8cbb51-ebca-4710-8579-d3d3b7577e03}, !- Handle
  cooking range allday ruleset12,         !- Name
  {e5ce07d2-1842-402a-8f8a-4c563b51511d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d74e5eab-24f8-4e3d-a660-3c1d75867c14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e00d369-ff17-4a58-a0fb-09ac5d5964ac}, !- Handle
  cooking range allday10,                 !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0461561835308417,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0263749620176238,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0461561835308417,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0725311455484655,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.164843512610149,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.27693710118505,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.303312063202674,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316499544211486,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27693710118505,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329687025220298,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37584320875114,                       !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.303312063202674,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.37584320875114,                       !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.290124582193862,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.606624126405348,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.989061075660893,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.771467639015497,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.395624430264357,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.230780917654208,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.164843512610149,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.105499848070495,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0725311455484655;                     !- Value Until Time 22

OS:Schedule:Rule,
  {252a613b-7076-43dc-822e-4dd525424964}, !- Handle
  cooking range allday ruleset10,         !- Name
  {e5ce07d2-1842-402a-8f8a-4c563b51511d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e00d369-ff17-4a58-a0fb-09ac5d5964ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {31318d86-b813-4ce4-addd-1e70689ce7ea}, !- Handle
  cooking range allday9,                  !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {1d3f8cb4-156b-4c2a-b330-7901c86c38b9}, !- Handle
  cooking range allday ruleset9,          !- Name
  {e5ce07d2-1842-402a-8f8a-4c563b51511d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {31318d86-b813-4ce4-addd-1e70689ce7ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {17e5d2f0-afa7-4436-9416-2381f838d265}, !- Handle
  cooking range allday7,                  !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0381160741415983,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021780613795199,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0381160741415983,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0598966879367973,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.136128836219994,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.22869644484959,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.250477058644789,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261367365542388,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.22869644484959,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272257672439988,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.310373746581586,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.250477058644789,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310373746581586,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.239586751747189,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.500954117289578,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.816773017319964,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.637082953509572,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.326709206927985,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.190580370707991,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.136128836219994,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0871224551807961,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0598966879367973;                     !- Value Until Time 22

OS:Schedule:Rule,
  {1f2dcc06-5edf-44c8-a2dd-b514fcb1ba41}, !- Handle
  cooking range allday ruleset7,          !- Name
  {e5ce07d2-1842-402a-8f8a-4c563b51511d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {17e5d2f0-afa7-4436-9416-2381f838d265}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12f058b2-30fb-47ce-a987-7ca826be1d57}, !- Handle
  cooking range allday6,                  !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {efedca41-bd13-4fd0-915d-6bca476ff82c}, !- Handle
  cooking range allday ruleset6,          !- Name
  {e5ce07d2-1842-402a-8f8a-4c563b51511d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {12f058b2-30fb-47ce-a987-7ca826be1d57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e91996c-8dde-4b82-b43e-8262543a750c}, !- Handle
  cooking range allday5,                  !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {95b22bd3-8717-452d-9891-0aa5f567817b}, !- Handle
  cooking range allday ruleset5,          !- Name
  {e5ce07d2-1842-402a-8f8a-4c563b51511d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0e91996c-8dde-4b82-b43e-8262543a750c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ea8f84a-e15d-4f48-a39a-0bcdd4c5e076}, !- Handle
  cooking range allday4,                  !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0419872379216044,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0239927073837739,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0419872379216044,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0659799453053783,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.149954421148587,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.251923427529626,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2759161349134,                        !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.287912488605287,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251923427529626,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.299908842297174,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.341896080218778,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2759161349134,                        !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341896080218778,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.263919781221513,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5518322698268,                        !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.899726526891522,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.701786690975387,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.359890610756609,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.209936189608022,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.149954421148587,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0959708295350957,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0659799453053783;                     !- Value Until Time 22

OS:Schedule:Rule,
  {4884f1a8-5909-4b85-989c-2534c580dddc}, !- Handle
  cooking range allday ruleset4,          !- Name
  {e5ce07d2-1842-402a-8f8a-4c563b51511d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3ea8f84a-e15d-4f48-a39a-0bcdd4c5e076}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1fef9051-0ee9-46b8-ab62-7b7dc9e18c5d}, !- Handle
  cooking range allday3,                  !- Name
  {2c725f5c-ad05-4afd-83fc-f9a76b7d0e79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
