  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733333333333333;                     !- Value Until Time 22

OS:Schedule:Rule,
  {50083f05-42dc-49dc-a275-15512c763357}, !- Handle
  cooking range allday ruleset1,          !- Name
  {7748fcaa-fd49-4e02-9cd3-ec8bf67a0fdd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b9565cdd-992b-45a1-942f-bab39cda90dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {dab5e85d-c1cc-4b30-92de-11bed268c7f4}, !- Handle
  Schedule Day 9,                         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7748fcaa-fd49-4e02-9cd3-ec8bf67a0fdd}, !- Handle
  cooking range,                          !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  {dab5e85d-c1cc-4b30-92de-11bed268c7f4}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {449cf336-9494-4d7d-aaa6-e3b2a5b49d93}, !- Handle
  fridge,                                 !- Name
  {fdeb596a-96b7-404f-baba-d072b3b69ce4}, !- Electric Equipment Definition Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space or SpaceType Name
  {c9edf05c-7fa3-406a-bd98-3aaba2f0d295}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fdeb596a-96b7-404f-baba-d072b3b69ce4}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  80.9862307705524,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment:Definition,
  {b68c998c-e8c7-448e-b783-05794316ddb1}, !- Handle
  air_source_heat_pump_airloop_0_RetSensLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Day,
  {610e1bae-bb40-457f-bf07-276e8756dbe0}, !- Handle
  fridge allday12,                        !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {9473e836-61a7-4a1d-adfa-9cc361b9da9b}, !- Handle
  fridge allday ruleset12,                !- Name
  {c9edf05c-7fa3-406a-bd98-3aaba2f0d295}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {610e1bae-bb40-457f-bf07-276e8756dbe0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1adb251d-8e03-4d6e-8a90-b23256dc304f}, !- Handle
  fridge allday11,                        !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {af9bab8a-3dba-43ad-9427-71f229ebfa51}, !- Handle
  fridge allday ruleset11,                !- Name
  {c9edf05c-7fa3-406a-bd98-3aaba2f0d295}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1adb251d-8e03-4d6e-8a90-b23256dc304f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7bd9045d-c51d-4bd3-b9db-63c28ad623e9}, !- Handle
  fridge allday10,                        !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4f8bb4a0-1b6b-43c2-86a7-02a8c003dfd5}, !- Handle
  fridge allday ruleset10,                !- Name
  {c9edf05c-7fa3-406a-bd98-3aaba2f0d295}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7bd9045d-c51d-4bd3-b9db-63c28ad623e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a9f356a-1ced-4de4-b6f4-8afbe07c836f}, !- Handle
  fridge allday6,                         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {5db1e4d1-7a12-48d2-8c3a-88749740546d}, !- Handle
  fridge allday ruleset6,                 !- Name
  {c9edf05c-7fa3-406a-bd98-3aaba2f0d295}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3a9f356a-1ced-4de4-b6f4-8afbe07c836f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c0fb66b5-1589-4677-8200-6135eefe8dcc}, !- Handle
  fridge allday3,                         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {49f217c4-3550-4e86-ae40-191232990200}, !- Handle
  fridge allday ruleset3,                 !- Name
  {c9edf05c-7fa3-406a-bd98-3aaba2f0d295}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c0fb66b5-1589-4677-8200-6135eefe8dcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {738e8eaf-4a0a-4ecb-9140-7218bb688269}, !- Handle
  fridge allday2,                         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {8d77cb35-9809-42d8-96c3-16e4fea5671e}, !- Handle
  fridge allday ruleset2,                 !- Name
  {c9edf05c-7fa3-406a-bd98-3aaba2f0d295}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {738e8eaf-4a0a-4ecb-9140-7218bb688269}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c078c034-f39c-4b67-ab97-33f568693fc3}, !- Handle
  fridge allday1,                         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {447e6e26-41a1-4260-838e-1a78cf0a4b40}, !- Handle
  fridge allday ruleset1,                 !- Name
  {c9edf05c-7fa3-406a-bd98-3aaba2f0d295}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c078c034-f39c-4b67-ab97-33f568693fc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55c7de36-e311-41be-9ca3-6a36c7251c11}, !- Handle
  Schedule Day 8,                         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9edf05c-7fa3-406a-bd98-3aaba2f0d295}, !- Handle
  fridge,                                 !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  {55c7de36-e311-41be-9ca3-6a36c7251c11}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {6ee60a80-2d08-41ba-a98a-c3e5b1c0036e}, !- Handle
  dishwasher,                             !- Name
  {e6beb9da-0523-4e46-bd4c-8366e4dca227}, !- Electric Equipment Definition Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space or SpaceType Name
  {03425a20-f21e-4fbb-8535-af80462b467a}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e6beb9da-0523-4e46-bd4c-8366e4dca227}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  44.0880994222577,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:Schedule:Day,
  {5b2b25c5-5b4d-4d19-8134-8cd58da0c429}, !- Handle
  dishwasher allday12,                    !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.135135135135135,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0630630630630631,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.045045045045045,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.027027027027027,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0900900900900901,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.18018018018018,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.279279279279279,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.522522522522523,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.585585585585585,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.504504504504504,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.432432432432432,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.369369369369369,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.414414414414414,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.324324324324324,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.342342342342342,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.441441441441441,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783783783783784,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.810810810810811,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.603603603603604,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.396396396396396,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.279279279279279;                      !- Value Until Time 22

OS:Schedule:Rule,
  {fbbd416c-61c4-4e0e-93c5-6cf19587ae08}, !- Handle
  dishwasher allday ruleset12,            !- Name
  {03425a20-f21e-4fbb-8535-af80462b467a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b2b25c5-5b4d-4d19-8134-8cd58da0c429}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {048e2d50-9fae-410e-8d91-f08639f88f13}, !- Handle
  dishwasher allday10,                    !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.133656902116337,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0623732209876239,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0445523007054456,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0267313804232674,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0891046014108913,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.178209202821783,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.276224264373763,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.51680668818317,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.579179909170793,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.498985767900991,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.427702086772278,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.365328865784654,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4098811664901,                        !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.320776565079209,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.338597485361387,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.436612546913367,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.775210032274754,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.989061075660893,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.801941412698021,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.597000829452972,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.392060246207922,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.276224264373763;                      !- Value Until Time 22

OS:Schedule:Rule,
  {4fe8afb7-ad5c-4af7-b5ff-e0b7f8da45a6}, !- Handle
  dishwasher allday ruleset10,            !- Name
  {03425a20-f21e-4fbb-8535-af80462b467a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {048e2d50-9fae-410e-8d91-f08639f88f13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {69d8c4ac-a832-4e92-85cb-dbc13af33d98}, !- Handle
  dishwasher allday9,                     !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.109635615560866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0511632872617376,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0365452051869554,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0219271231121732,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0730904103739108,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.146180820747822,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.226580272159124,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.423924380168683,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.47508766743042,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.409306298093901,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.350833969794772,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.299670682533034,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.33621588771999,                       !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.263125477346079,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.277743559420861,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358143010832163,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.635886570253024,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.81130355515041,                       !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.657813693365197,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.489705749505203,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.321597805645208,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.226580272159124;                      !- Value Until Time 22

OS:Schedule:Rule,
  {773720ed-c837-42e7-b3f2-59f763b95148}, !- Handle
  dishwasher allday ruleset9,             !- Name
  {03425a20-f21e-4fbb-8535-af80462b467a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {69d8c4ac-a832-4e92-85cb-dbc13af33d98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c268995b-f4f4-42af-ade8-08840712680b}, !- Handle
  dishwasher allday7,                     !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.110374732070265,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0515082082994572,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0367915773567551,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0220749464140531,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735831547135102,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.14716630942702,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.228107779611882,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.426782297338359,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.478290505637816,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.412065666395657,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.353199142624849,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.301690934325392,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.338482511682147,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.264899356968637,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.279615987911339,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3605574580962,                        !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.640173446007539,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816773017319964,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.662248392421592,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.493007136580519,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.323765880739445,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.228107779611882;                      !- Value Until Time 22

OS:Schedule:Rule,
  {181a56cc-ced7-43ed-8b4f-58e6040bdb1e}, !- Handle
  dishwasher allday ruleset7,             !- Name
  {03425a20-f21e-4fbb-8535-af80462b467a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c268995b-f4f4-42af-ade8-08840712680b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba608434-8ea5-470c-872c-784dd13b56df}, !- Handle
  dishwasher allday6,                     !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.109635615560866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0511632872617376,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0365452051869554,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0219271231121732,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0730904103739108,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.146180820747822,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.226580272159124,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.423924380168683,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.47508766743042,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.409306298093901,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.350833969794772,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.299670682533034,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.33621588771999,                       !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.263125477346079,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.277743559420861,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358143010832163,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.635886570253024,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.81130355515041,                       !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.657813693365197,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.489705749505203,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.321597805645208,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.226580272159124;                      !- Value Until Time 22

OS:Schedule:Rule,
  {cbbec2d9-36e1-425b-8752-89e0cdbead39}, !- Handle
  dishwasher allday ruleset6,             !- Name
  {03425a20-f21e-4fbb-8535-af80462b467a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ba608434-8ea5-470c-872c-784dd13b56df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3edaa7fd-a679-4ade-a9fc-e6722a141042}, !- Handle
  dishwasher allday5,                     !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.122077410135751,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0569694580633505,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0406924700452504,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0244154820271502,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0813849400905007,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.162769880181001,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.252293314280552,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.472032652524904,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529002110588255,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.455755664506804,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.390647712434403,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.333678254371053,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.374370724416303,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.292985784325803,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.309262772343903,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.398786206443454,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.708048978787356,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.903372835004558,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.732464460814506,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.545279098606355,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.358093736398203,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.252293314280552;                      !- Value Until Time 22

OS:Schedule:Rule,
  {4e4ab61a-76ed-4297-95d4-cfa6dea347f0}, !- Handle
  dishwasher allday ruleset5,             !- Name
  {03425a20-f21e-4fbb-8535-af80462b467a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3edaa7fd-a679-4ade-a9fc-e6722a141042}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {23969f79-1c5b-4391-a79c-747ea3115364}, !- Handle
  dishwasher allday ruleset4,             !- Name
  {03425a20-f21e-4fbb-8535-af80462b467a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {112b0df5-84f9-4ecc-86ad-1fbae9b7969d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d327245c-a86f-4454-96fb-7513ae5afe06}, !- Handle
  dishwasher allday3,                     !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.122077410135751,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0569694580633505,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0406924700452504,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0244154820271502,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0813849400905007,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.162769880181001,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.252293314280552,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.472032652524904,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529002110588255,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.455755664506804,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.390647712434403,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.333678254371053,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.374370724416303,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.292985784325803,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.309262772343903,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.398786206443454,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.708048978787356,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.903372835004558,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.732464460814506,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.545279098606355,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.358093736398203,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.252293314280552;                      !- Value Until Time 22

OS:Schedule:Rule,
  {21d5fe27-b872-494e-b2de-daa307b223da}, !- Handle
  dishwasher allday ruleset3,             !- Name
  {03425a20-f21e-4fbb-8535-af80462b467a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d327245c-a86f-4454-96fb-7513ae5afe06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1dede94-73c9-4fd8-9131-44e4e4663232}, !- Handle
  dishwasher allday1,                     !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.135135135135135,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0630630630630631,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.045045045045045,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.027027027027027,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0900900900900901,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.18018018018018,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.279279279279279,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.522522522522523,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.585585585585585,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.504504504504504,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.432432432432432,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.369369369369369,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.414414414414414,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.324324324324324,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.342342342342342,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.441441441441441,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783783783783784,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.810810810810811,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.603603603603604,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.396396396396396,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.279279279279279;                      !- Value Until Time 22

OS:Schedule:Rule,
  {ee483422-aa97-4427-a9e0-3c8b6932f2f8}, !- Handle
  dishwasher allday ruleset1,             !- Name
  {03425a20-f21e-4fbb-8535-af80462b467a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f1dede94-73c9-4fd8-9131-44e4e4663232}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ab158687-edaa-46f9-b2cc-9760b24d2b7b}, !- Handle
  Schedule Day 7,                         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {03425a20-f21e-4fbb-8535-af80462b467a}, !- Handle
  dishwasher,                             !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  {ab158687-edaa-46f9-b2cc-9760b24d2b7b}; !- Default Day Schedule Name

OS:EnergyManagementSystem:Program,
  {4f8de8dd-fc70-4bd0-8319-7b65e7983019}, !- Handle
  air_source_heat_pump_airloop_0_duct_program, !- Name
  Set air_source_heat_pump_airloop_AH_MFR = air_source_heat_pump_airloop_AH_MFR_s, !- Program Line 1
  Set air_source_heat_pump_airloop_Fan_RTF = 0, !- Program Line 2
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s, !- Program Line 3
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_1, !- Program Line 4
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_2, !- Program Line 5
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_3, !- Program Line 6
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_4, !- Program Line 7
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_5, !- Program Line 8
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_6, !- Program Line 9
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_7, !- Program Line 10
  Set air_source_heat_pump_airloop_AH_VFR = air_source_heat_pump_airloop_AH_VFR_s, !- Program Line 11
  Set air_source_heat_pump_airloop_AH_Tout = air_source_heat_pump_airloop_AH_Tout_s, !- Program Line 12
  Set air_source_heat_pump_airloop_AH_Wout = air_source_heat_pump_airloop_AH_Wout_s, !- Program Line 13
  Set air_source_heat_pump_airloop_RA_T = air_source_heat_pump_airloop_RA_T_s, !- Program Line 14
  Set air_source_heat_pump_airloop_Ra_W = air_source_heat_pump_airloop_Ra_W_s, !- Program Line 15
  Set air_source_heat_pump_airloop_0_DZ_T = air_source_heat_pump_airloop_0_DZ_T_s, !- Program Line 16
  Set air_source_heat_pump_airloop_0_DZ_W = air_source_heat_pump_airloop_0_DZ_W_s, !- Program Line 17
  Run air_source_heat_pump_airloop_0_duct_subroutine, !- Program Line 18
  Set air_source_heat_pump_airloop_0_SupSensLkToLv_equip_act = air_source_heat_pump_airloop_0_SupSensLkToLv, !- Program Line 19
  Set air_source_heat_pump_airloop_0_SupLatLkToLv_equip_act = air_source_heat_pump_airloop_0_SupLatLkToLv, !- Program Line 20
  Set air_source_heat_pump_airloop_0_SupCondToLv_equip_act = air_source_heat_pump_airloop_0_SupCondToLv, !- Program Line 21
  Set air_source_heat_pump_airloop_0_RetSensLkToRP_equip_act = air_source_heat_pump_airloop_0_RetSensLkToRP, !- Program Line 22
  Set air_source_heat_pump_airloop_0_RetLatLkToRP_equip_act = air_source_heat_pump_airloop_0_RetLatLkToRP, !- Program Line 23
  Set air_source_heat_pump_airloop_0_RetCondToRP_equip_act = air_source_heat_pump_airloop_0_RetCondToRP, !- Program Line 24
  Set air_source_heat_pump_airloop_0_RetCondToDZ_equip_act = air_source_heat_pump_airloop_0_RetCondToDZ, !- Program Line 25
  Set air_source_heat_pump_airloop_0_SupCondToDZ_equip_act = air_source_heat_pump_airloop_0_SupCondToDZ, !- Program Line 26
  Set air_source_heat_pump_airloop_0_SupSensLkToDZ_equip_act = air_source_heat_pump_airloop_0_SupSensLkToDZ, !- Program Line 27
  Set air_source_heat_pump_airloop_0_SupLatLkToDZ_equip_act = air_source_heat_pump_airloop_0_SupLatLkToDZ, !- Program Line 28
  Set air_source_heat_pump_airloop_0_ZoneMixDZToLv_mix_act = air_source_heat_pump_airloop_0_ZoneMixDZToLv, !- Program Line 29
  Set air_source_heat_pump_airloop_0_ZoneMixLvToDZ_mix_act = air_source_heat_pump_airloop_0_ZoneMixLvToDZ; !- Program Line 30

OS:ElectricEquipment,
  {5636101c-e754-4591-b1b7-1cdcbd4a1f88}, !- Handle
  clothes dryer,                          !- Name
  {5a1fb2f3-f814-40c7-8a44-5ab3143a374b}, !- Electric Equipment Definition Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space or SpaceType Name
  {a09eabc1-2157-4aa0-b3e8-7471610be962}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:Day,
  {112b0df5-84f9-4ecc-86ad-1fbae9b7969d}, !- Handle
  dishwasher allday4,                     !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.121584665796152,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0567395107048708,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0405282219320506,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0243169331592303,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0810564438641011,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.162112887728202,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.251274975978713,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470127374411786,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.526866885116657,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.453916085638966,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.389070930547685,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.332331419842815,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.372859641774865,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.291803197910764,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.308014486683584,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.397176574934095,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.70519106161768,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.899726526891522,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.72950799477691,                       !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.543078173889477,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.356648353002045,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.251274975978713;                      !- Value Until Time 22

OS:ElectricEquipment:Definition,
  {5a1fb2f3-f814-40c7-8a44-5ab3143a374b}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  170.583161661362,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:Schedule:Day,
  {9188d60d-7830-4eb5-a89d-f3a4001dd9bd}, !- Handle
  clothes dryer allday1,                  !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123456790123457,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740740740740741,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493827160493827,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0246913580246914,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0493827160493827,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0740740740740741,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.197530864197531,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.395061728395062,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.592592592592593,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.839506172839506,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.962962962962963,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.91358024691358,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.827160493827161,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.703703703703704,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.753086419753086,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.679012345679012,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.62962962962963,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.641975308641975,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.666666666666667,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.54320987654321,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.296296296296296;                      !- Value Until Time 23

OS:Schedule:Rule,
  {cf0b8c42-208b-4660-971d-697c2406827a}, !- Handle
  clothes dryer allday ruleset1,          !- Name
  {a09eabc1-2157-4aa0-b3e8-7471610be962}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9188d60d-7830-4eb5-a89d-f3a4001dd9bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c97baf1-2afc-4fea-b9b4-c56bbd2292e4}, !- Handle
  Schedule Day 6,                         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a09eabc1-2157-4aa0-b3e8-7471610be962}, !- Handle
  clothes dryer,                          !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  {1c97baf1-2afc-4fea-b9b4-c56bbd2292e4}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {a9f2d4db-4f78-4195-99bf-aed50edd9ea5}, !- Handle
  clothes washer,                         !- Name
  {1016bf76-9bc7-4e4c-8ef6-eea9bec2e35c}, !- Electric Equipment Definition Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space or SpaceType Name
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1016bf76-9bc7-4e4c-8ef6-eea9bec2e35c}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  13.3466696738784,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:Schedule:Day,
  {13f81b97-f06f-4d10-97e3-fae6913b38b5}, !- Handle
  clothes washer allday12,                !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.103524780412324,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0805192736540299,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0460110135165885,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0805192736540299,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.126530287170618,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.253060574341237,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.56363491557821,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.839700996677741,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.989236790606653,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.966231283848359,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.862706503436035,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.770684476402858,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.690165202748828,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56363491557821,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.598143175715651,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.575137668957357,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56363491557821,                       !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.540629408819915,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.368088108132708,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.195546807445501;                      !- Value Until Time 20

OS:Schedule:Rule,
  {efa7f4e9-5042-4a8a-bdde-2706bfee8ed6}, !- Handle
  clothes washer allday ruleset12,        !- Name
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13f81b97-f06f-4d10-97e3-fae6913b38b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e627d10-2b7d-4ad2-a601-8fe33f6f441f}, !- Handle
  clothes washer allday11,                !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0982000637145588,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0763778273335457,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0436444727620261,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0763778273335457,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.120022300095572,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.240044600191144,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.53464479133482,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.796511627906977,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.938356164383562,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.916533928002549,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.81833386428799,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.731044918763938,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.654667091430392,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.53464479133482,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56737814590634,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.545555909525327,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.53464479133482,                       !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.512822554953807,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.349155782096209,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.185489009238611;                      !- Value Until Time 20

OS:Schedule:Rule,
  {8baef57f-83db-4556-aece-d720a3f0a08c}, !- Handle
  clothes washer allday ruleset11,        !- Name
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e627d10-2b7d-4ad2-a601-8fe33f6f441f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {220bbddb-3d7f-4403-be9e-7c69724e07a5}, !- Handle
  clothes washer allday10,                !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0987120557047285,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0767760433259,                        !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0438720247576571,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0767760433259,                        !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.120648068083557,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.241296136167114,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5374323032813,                        !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.800664451827243,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.943248532289628,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9213125199108,                        !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.822600464206071,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.734856414690757,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.658080371364857,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5374323032813,                        !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.570336321849543,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.548400309470714,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5374323032813,                        !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.515496290902471,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.350976198061257,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.186456105220043;                      !- Value Until Time 20

OS:Schedule:Rule,
  {2e6a8cc8-46ae-4fb8-9f18-d6237bfb59cd}, !- Handle
  clothes washer allday ruleset10,        !- Name
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {220bbddb-3d7f-4403-be9e-7c69724e07a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0771cd3-c197-4b20-a539-8018bec581fc}, !- Handle
  clothes washer allday9,                 !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.101988804441815,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0793246256769672,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0453283575296955,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0793246256769672,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.124652983206663,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.249305966413325,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55527237973877,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.827242524916944,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.974559686888454,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.951895508123606,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849906703681791,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7592499886224,                        !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.679925362945433,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55527237973877,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.589268647886042,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566604469121194,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55527237973877,                       !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.532608200973923,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.362626860237564,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.192645519501206;                      !- Value Until Time 20

OS:Schedule:Rule,
  {0d4ea57d-0ad1-461b-a659-09174b30f8bb}, !- Handle
  clothes washer allday ruleset9,         !- Name
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c0771cd3-c197-4b20-a539-8018bec581fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c2147ce3-c580-4f14-b093-76b6df6fed24}, !- Handle
  clothes washer allday7,                 !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.102295999635917,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0795635552723798,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0454648887270741,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0795635552723798,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.125028443999454,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.250056887998908,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.556944886906658,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.829734219269103,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.977495107632094,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.954762663268557,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85246666363264,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.761536886178492,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681973330906112,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.556944886906658,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.591043553451964,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.568311109088427,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.556944886906658,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.534212442543121,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.363719109816593,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.193225777090065;                      !- Value Until Time 20

OS:Schedule:Rule,
  {33f74dc9-cc50-4fa2-ac75-8d358ff02b64}, !- Handle
  clothes washer allday ruleset7,         !- Name
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c2147ce3-c580-4f14-b093-76b6df6fed24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15f2fe83-6dcb-4953-a5e0-de5b93716a81}, !- Handle
  clothes washer allday6,                 !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.101988804441815,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0793246256769672,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0453283575296955,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0793246256769672,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.124652983206663,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.249305966413325,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55527237973877,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.827242524916944,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.974559686888454,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.951895508123606,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849906703681791,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7592499886224,                        !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.679925362945433,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55527237973877,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.589268647886042,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566604469121194,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55527237973877,                       !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.532608200973923,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.362626860237564,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.192645519501206;                      !- Value Until Time 20

OS:Schedule:Rule,
  {270567bf-3f64-482a-a04b-76e6d501b0d5}, !- Handle
  clothes washer allday ruleset6,         !- Name
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {15f2fe83-6dcb-4953-a5e0-de5b93716a81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {014d6318-ffe9-4ffd-b89d-0f167d89ffd6}, !- Handle
  clothes washer allday5,                 !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.104651162790698,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0813953488372093,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0465116279069768,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0813953488372093,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.127906976744186,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255813953488372,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.569767441860465,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.848837209302326,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.976744186046512,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.872093023255814,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.779069767441861,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.697674418604651,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.569767441860465,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.604651162790698,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.581395348837209,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.569767441860465,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.546511627906977,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.372093023255814,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.197674418604651;                      !- Value Until Time 20

OS:Schedule:Rule,
  {f36dc2cf-d093-49c6-a4fb-bd89cfcc1117}, !- Handle
  clothes washer allday ruleset5,         !- Name
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {014d6318-ffe9-4ffd-b89d-0f167d89ffd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75b3245f-8582-4e11-8526-4212eabe6fe5}, !- Handle
  clothes washer allday4,                 !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.10444636599463,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0812360624402676,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0464206071087243,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0812360624402676,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.127656669548992,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255313339097984,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.568652437081873,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.847176079734219,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.998043052837573,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.974832749283211,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.870386383288582,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.777545169071133,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.696309106630865,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.568652437081873,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.603467892413416,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.580257588859054,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.568652437081873,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.545442133527511,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.371364856869795,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.197287580212078;                      !- Value Until Time 20

OS:Schedule:Rule,
  {02e1e6e7-ce92-4fd7-a332-4cf02e9dda51}, !- Handle
  clothes washer allday ruleset4,         !- Name
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {75b3245f-8582-4e11-8526-4212eabe6fe5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0ec2135a-ff81-472e-b5f3-bd611ef1b78a}, !- Handle
  clothes washer allday3,                 !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.104651162790698,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0813953488372093,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0465116279069768,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0813953488372093,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.127906976744186,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255813953488372,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.569767441860465,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.848837209302326,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.976744186046512,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.872093023255814,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.779069767441861,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.697674418604651,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.569767441860465,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.604651162790698,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.581395348837209,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.569767441860465,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.546511627906977,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.372093023255814,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.197674418604651;                      !- Value Until Time 20

OS:Schedule:Rule,
  {d7b91ee8-8bdd-4ab9-b98b-68f20448e35d}, !- Handle
  clothes washer allday ruleset3,         !- Name
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0ec2135a-ff81-472e-b5f3-bd611ef1b78a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42fc1952-6ab2-47d7-ae49-f0e5a8473fce}, !- Handle
  clothes washer allday2,                 !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.102603194830019,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0798024848677923,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0456014199244527,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0798024848677923,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.125403904792245,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.25080780958449,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.558617394074546,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.832225913621263,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.980430528375734,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.957629818413508,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.855026623583489,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.763823783734583,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.684021298866791,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.558617394074546,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.592818459017886,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570017749055659,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.558617394074546,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.53581668411232,                       !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.364811359395622,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.193806034678924;                      !- Value Until Time 20

OS:Schedule:Rule,
  {737d0adb-997f-4c4b-9d17-a9b34a474b2f}, !- Handle
  clothes washer allday ruleset2,         !- Name
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {42fc1952-6ab2-47d7-ae49-f0e5a8473fce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {87134645-ddcc-402b-8931-0caf1f9004db}, !- Handle
  clothes washer allday1,                 !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.103524780412324,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0805192736540299,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0460110135165885,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0805192736540299,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.126530287170618,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.253060574341237,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.56363491557821,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.839700996677741,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.989236790606653,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.966231283848359,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.862706503436035,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.770684476402858,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.690165202748828,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56363491557821,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.598143175715651,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.575137668957357,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56363491557821,                       !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.540629408819915,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.368088108132708,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.195546807445501;                      !- Value Until Time 20

OS:Schedule:Rule,
  {1ea4793d-a142-45d6-bed2-025e87e5c14c}, !- Handle
  clothes washer allday ruleset1,         !- Name
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {87134645-ddcc-402b-8931-0caf1f9004db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8052c89-cb02-41f2-aea5-42b4800b3ed1}, !- Handle
  Schedule Day 5,                         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1733eb7-cd04-4a16-88ca-3320ca83d118}, !- Handle
  clothes washer,                         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  {d8052c89-cb02-41f2-aea5-42b4800b3ed1}; !- Default Day Schedule Name

OS:Connection,
  {75bd2ac5-63aa-44af-91eb-dae04de0cc54}, !- Handle
  {0215296a-ec6f-4cd4-bbe0-3ffb14d61dc5}, !- Source Object
  3,                                      !- Outlet Port
  {9372d4a3-09ba-4e49-8a35-d8938e99f343}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f7a5546-ad14-4f28-93c6-e62de5335682}, !- Handle
  {d0604f97-39dd-4ad8-9555-c225909431d0}, !- Source Object
  3,                                      !- Outlet Port
  {0215296a-ec6f-4cd4-bbe0-3ffb14d61dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c24ac0d-f3aa-4ca7-81d0-d334a10e5ce8}, !- Handle
  {542f9ea2-2b95-4b92-958a-3e1f7f4e04f5}, !- Source Object
  3,                                      !- Outlet Port
  {d0604f97-39dd-4ad8-9555-c225909431d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0215296a-ec6f-4cd4-bbe0-3ffb14d61dc5}, !- Handle
  Node 22,                                !- Name
  {7f7a5546-ad14-4f28-93c6-e62de5335682}, !- Inlet Port
  {75bd2ac5-63aa-44af-91eb-dae04de0cc54}; !- Outlet Port

OS:WaterUse:Connections,
  {d0604f97-39dd-4ad8-9555-c225909431d0}, !- Handle
  Water Use Connections 1,                !- Name
  {0c24ac0d-f3aa-4ca7-81d0-d334a10e5ce8}, !- Inlet Node Name
  {7f7a5546-ad14-4f28-93c6-e62de5335682}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a6a4a3f-95bc-4b04-991f-295552bb91f5}, !- Water Use Equipment Name 1
  {98896b46-e4af-4655-960f-c3a38e676bb6}, !- Water Use Equipment Name 2
  {cd12bab6-3e37-4267-b366-434c48c9199b}, !- Water Use Equipment Name 3
  {3b9d1e82-5280-49d3-8c7f-13cceabc08b0}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {a82e68f2-cd8b-4c88-a67b-25c7e61823cb}, !- Handle
  {2f1c1916-71ac-40a2-9de0-a84fcc1bf56c}, !- Object Name
  FuelType,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Electricity,                            !- Feature Value 1
  HPXML_ID,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  WaterHeatingSystem;                     !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {2f1c1916-71ac-40a2-9de0-a84fcc1bf56c}, !- Handle
  water heater EC adjustment outvar,      !- Name
  ec_adj_energy,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {f8bdb734-b6cd-4a6b-976d-6f9371d0263f}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {22a65f46-b873-4028-8910-b811b513c612}, !- Handle
  water heater EC_adj ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {f8bdb734-b6cd-4a6b-976d-6f9371d0263f}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {f8bdb734-b6cd-4a6b-976d-6f9371d0263f}, !- Handle
  water_heater_EC_adj,                    !- Name
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 1
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons, !- Program Line 2
  Set ec_adj_energy = water_heater_ec_adj_act * 3600 * SystemTimeStep; !- Program Line 3

OS:EnergyManagementSystem:Actuator,
  {81751cc1-4d46-41c2-b071-2d7098d420d5}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {ca3a8926-2140-4e34-bb5f-ac0bb86070ba}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {41198a44-d2a0-4b2a-a1ec-df1e5eea9d9a}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f9eccecf-dfcd-43fa-92dc-f82c1e9696ea}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1d45d962-37dc-4086-9ffa-692c13fc810c}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:OtherEquipment,
  {ca3a8926-2140-4e34-bb5f-ac0bb86070ba}, !- Handle
  water heater EC adjustment,             !- Name
  {eebda1fa-65d2-42f7-8333-d600eaa4bbdb}, !- Other Equipment Definition Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space or SpaceType Name
  {801f4176-0799-4970-aa80-63daf74e003d}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater EC adjustment;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {eebda1fa-65d2-42f7-8333-d600eaa4bbdb}, !- Handle
  water heater EC adjustment,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Connection,
  {76ac8d18-b3b9-46bf-bb21-5489c910f4b3}, !- Handle
  {b4f6d91d-d052-430b-9f8a-0bafbc4dda2c}, !- Source Object
  3,                                      !- Outlet Port
  {1812b3fa-f4ab-411b-8419-45b903a0da5c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1bc847f2-2972-48cf-837a-dbff1e11303b}, !- Handle
  {c82a7772-c354-4f30-8d81-dfc99dc26c73}, !- Source Object
  32,                                     !- Outlet Port
  {b4f6d91d-d052-430b-9f8a-0bafbc4dda2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc6a2fb-60f8-49d4-93f5-605af9b48c68}, !- Handle
  {58bcf5ec-8851-4b1a-8464-82753bc1f740}, !- Source Object
  3,                                      !- Outlet Port
  {c82a7772-c354-4f30-8d81-dfc99dc26c73}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {b4f6d91d-d052-430b-9f8a-0bafbc4dda2c}, !- Handle
  Node 21,                                !- Name
  {1bc847f2-2972-48cf-837a-dbff1e11303b}, !- Inlet Port
  {76ac8d18-b3b9-46bf-bb21-5489c910f4b3}; !- Outlet Port

OS:Connection,
  {92f5e1f9-d9eb-484b-9b29-5a7bfac40c67}, !- Handle
  {b9a06fa7-daaf-4ae4-aab5-f0f742b48ced}, !- Source Object
  4,                                      !- Outlet Port
  {58bcf5ec-8851-4b1a-8464-82753bc1f740}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58bcf5ec-8851-4b1a-8464-82753bc1f740}, !- Handle
  Node 20,                                !- Name
  {92f5e1f9-d9eb-484b-9b29-5a7bfac40c67}, !- Inlet Port
  {1fc6a2fb-60f8-49d4-93f5-605af9b48c68}; !- Outlet Port

OS:AdditionalProperties,
  {6c3442ba-dfdf-434a-866f-a3404950b4cc}, !- Handle
  {c82a7772-c354-4f30-8d81-dfc99dc26c73}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem;                     !- Feature Value 1

OS:Schedule:Constant,
  {c218ab91-74c8-4d88-9baa-290b40ad67a9}, !- Handle
  WH Setpoint Temp,                       !- Name
  {d0371d67-934f-44b9-bd1a-556cec59eca6}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:WaterHeater:Sizing,
  {e1aec06d-a89a-4da1-bada-2063b3ea75cc}, !- Handle
  {c82a7772-c354-4f30-8d81-dfc99dc26c73}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterHeater:Mixed,
  {c82a7772-c354-4f30-8d81-dfc99dc26c73}, !- Handle
  water heater,                           !- Name
  0.170343530278643,                      !- Tank Volume {m3}
  {c218ab91-74c8-4d88-9baa-290b40ad67a9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5500.06477392209,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {18a3176f-51fb-42a3-881e-0dcfb554d517}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.14731500804462,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  1.14731500804462,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1fc6a2fb-60f8-49d4-93f5-605af9b48c68}, !- Use Side Inlet Node Name
  {1bc847f2-2972-48cf-837a-dbff1e11303b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:SetpointManager:Scheduled,
  {dc238764-3e40-4528-abb6-33b81eff28bd}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {97d8b880-436f-457b-a960-341f39a20381}, !- Schedule Name
  {da4e096e-d884-49c9-b2d0-cb0698e0d422}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {97d8b880-436f-457b-a960-341f39a20381}, !- Handle
  dhw temp,                               !- Name
  {d0371d67-934f-44b9-bd1a-556cec59eca6}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Connection,
  {3640d1b7-1fb6-4055-afee-14ae9303c16d}, !- Handle
  {8db1f781-c9b8-4236-bcd9-59c32868003b}, !- Source Object
  3,                                      !- Outlet Port
  {b9a06fa7-daaf-4ae4-aab5-f0f742b48ced}, !- Target Object
  2;                                      !- Inlet Port

OS:EnergyManagementSystem:Actuator,
  {5a8009af-f795-4c5b-9f08-46097aaf55c7}, !- Handle
  air_source_heat_pump_airloop_0_RetLatLkToRP_equip_act, !- Name
  {2b0332d6-c4e0-4b5d-825e-7e04c0d1cc91}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:Connection,
  {2dc5658a-7dcf-45f3-a8cc-662a8f01b1f0}, !- Handle
  {2551a441-d305-4ea8-812a-2c02a9699de6}, !- Source Object
  3,                                      !- Outlet Port
  {8db1f781-c9b8-4236-bcd9-59c32868003b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f2fdf5-a1fd-440e-bf87-364657bcc7e7}, !- Handle
  {b8c743a0-6b05-432c-a036-b6a209178970}, !- Source Object
  3,                                      !- Outlet Port
  {2551a441-d305-4ea8-812a-2c02a9699de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8db1f781-c9b8-4236-bcd9-59c32868003b}, !- Handle
  Node 19,                                !- Name
  {2dc5658a-7dcf-45f3-a8cc-662a8f01b1f0}, !- Inlet Port
  {3640d1b7-1fb6-4055-afee-14ae9303c16d}; !- Outlet Port

OS:Connection,
  {fc678c0b-20d8-413a-9955-212545accbdf}, !- Handle
  {9befe0c8-a083-499b-a105-331efd6ee27d}, !- Source Object
  3,                                      !- Outlet Port
  {da4e096e-d884-49c9-b2d0-cb0698e0d422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43df7389-a244-4b06-858e-72d98afa7e40}, !- Handle
  {a7efd209-a46a-4447-9772-8944b5544f27}, !- Source Object
  3,                                      !- Outlet Port
  {9befe0c8-a083-499b-a105-331efd6ee27d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bde65e18-3a80-4553-a892-536d3a643dae}, !- Handle
  {1812b3fa-f4ab-411b-8419-45b903a0da5c}, !- Source Object
  2,                                      !- Outlet Port
  {a7efd209-a46a-4447-9772-8944b5544f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7efd209-a46a-4447-9772-8944b5544f27}, !- Handle
  Node 18,                                !- Name
  {bde65e18-3a80-4553-a892-536d3a643dae}, !- Inlet Port
  {43df7389-a244-4b06-858e-72d98afa7e40}; !- Outlet Port

OS:Connection,
  {f10f6282-88e0-47a8-a19d-9a2dbcbb53ef}, !- Handle
  {da9bfd62-63d0-4083-998c-477663428f05}, !- Source Object
  3,                                      !- Outlet Port
  {1812b3fa-f4ab-411b-8419-45b903a0da5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8ad3c63-265b-4f49-b4fc-a662291406f9}, !- Handle
  {136d6001-7238-4230-b878-84a8053748c9}, !- Source Object
  3,                                      !- Outlet Port
  {da9bfd62-63d0-4083-998c-477663428f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73110036-4f0d-48c7-8f8b-0c326b86bd11}, !- Handle
  {9cc638a6-2af7-4101-9aaf-6084fc37a10e}, !- Source Object
  3,                                      !- Outlet Port
  {136d6001-7238-4230-b878-84a8053748c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da9bfd62-63d0-4083-998c-477663428f05}, !- Handle
  Node 17,                                !- Name
  {f8ad3c63-265b-4f49-b4fc-a662291406f9}, !- Inlet Port
  {f10f6282-88e0-47a8-a19d-9a2dbcbb53ef}; !- Outlet Port

OS:Pipe:Adiabatic,
  {9befe0c8-a083-499b-a105-331efd6ee27d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {43df7389-a244-4b06-858e-72d98afa7e40}, !- Inlet Node Name
  {fc678c0b-20d8-413a-9955-212545accbdf}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {136d6001-7238-4230-b878-84a8053748c9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {73110036-4f0d-48c7-8f8b-0c326b86bd11}, !- Inlet Node Name
  {f8ad3c63-265b-4f49-b4fc-a662291406f9}; !- Outlet Node Name

OS:AvailabilityManagerAssignmentList,
  {f6ad908a-da01-4289-a446-03c437963b13}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Sizing:Plant,
  {48ecf593-2dc6-4956-9faa-2b2034ab7b87}, !- Handle
  {34e3adb8-9ce2-4936-a511-386d2f200ab6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Connection,
  {eb1e2562-b3c8-4dba-abc5-e1fb4b1bc51e}, !- Handle
  {9a04f29d-7ebf-4842-96a6-57d89a18cc6d}, !- Source Object
  3,                                      !- Outlet Port
  {34e3adb8-9ce2-4936-a511-386d2f200ab6}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {2551a441-d305-4ea8-812a-2c02a9699de6}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {a9f2fdf5-a1fd-440e-bf87-364657bcc7e7}, !- Inlet Node Name
  {2dc5658a-7dcf-45f3-a8cc-662a8f01b1f0}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {a4d03503-8b6c-49c2-b0af-aca3990b85b7}, !- Handle
  {9372d4a3-09ba-4e49-8a35-d8938e99f343}, !- Source Object
  2,                                      !- Outlet Port
  {9a04f29d-7ebf-4842-96a6-57d89a18cc6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5de3d7-080b-41f7-a986-992ccca32d59}, !- Handle
  {562a8589-8479-4100-9626-9eec05f4166c}, !- Source Object
  3,                                      !- Outlet Port
  {542f9ea2-2b95-4b92-958a-3e1f7f4e04f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a4f07d-d893-48df-b36e-f7932f9eeae1}, !- Handle
  {48366708-78e0-413d-93c4-fd4004058729}, !- Source Object
  3,                                      !- Outlet Port
  {562a8589-8479-4100-9626-9eec05f4166c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c93b44-1256-44e8-ac18-518c2dbd6c38}, !- Handle
  {34e3adb8-9ce2-4936-a511-386d2f200ab6}, !- Source Object
  17,                                     !- Outlet Port
  {48366708-78e0-413d-93c4-fd4004058729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {562a8589-8479-4100-9626-9eec05f4166c}, !- Handle
  Connector Splitter 2,                   !- Name
  {a5a4f07d-d893-48df-b36e-f7932f9eeae1}, !- Inlet Branch Name
  {6d5de3d7-080b-41f7-a986-992ccca32d59}; !- Outlet Branch Name 1

OS:Connector:Mixer,
  {9372d4a3-09ba-4e49-8a35-d8938e99f343}, !- Handle
  Connector Mixer 2,                      !- Name
  {a4d03503-8b6c-49c2-b0af-aca3990b85b7}, !- Outlet Branch Name
  {75bd2ac5-63aa-44af-91eb-dae04de0cc54}; !- Inlet Branch Name 1

OS:Node,
  {542f9ea2-2b95-4b92-958a-3e1f7f4e04f5}, !- Handle
  Node 16,                                !- Name
  {6d5de3d7-080b-41f7-a986-992ccca32d59}, !- Inlet Port
  {0c24ac0d-f3aa-4ca7-81d0-d334a10e5ce8}; !- Outlet Port

OS:Node,
  {9a04f29d-7ebf-4842-96a6-57d89a18cc6d}, !- Handle
  Node 15,                                !- Name
  {a4d03503-8b6c-49c2-b0af-aca3990b85b7}, !- Inlet Port
  {eb1e2562-b3c8-4dba-abc5-e1fb4b1bc51e}; !- Outlet Port

OS:Node,
  {48366708-78e0-413d-93c4-fd4004058729}, !- Handle
  Node 14,                                !- Name
  {12c93b44-1256-44e8-ac18-518c2dbd6c38}, !- Inlet Port
  {a5a4f07d-d893-48df-b36e-f7932f9eeae1}; !- Outlet Port

OS:Connection,
  {3d59ba7d-646b-48f4-93f8-6b17713b77a2}, !- Handle
  {da4e096e-d884-49c9-b2d0-cb0698e0d422}, !- Source Object
  3,                                      !- Outlet Port
  {34e3adb8-9ce2-4936-a511-386d2f200ab6}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {fceb9e67-0912-4bf0-85bf-e451e8815676}, !- Handle
  {b9a06fa7-daaf-4ae4-aab5-f0f742b48ced}, !- Source Object
  3,                                      !- Outlet Port
  {9cc638a6-2af7-4101-9aaf-6084fc37a10e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced83efb-f724-4740-87e1-b520ab284b3c}, !- Handle
  {34e3adb8-9ce2-4936-a511-386d2f200ab6}, !- Source Object
  14,                                     !- Outlet Port
  {b8c743a0-6b05-432c-a036-b6a209178970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {b9a06fa7-daaf-4ae4-aab5-f0f742b48ced}, !- Handle
  Connector Splitter 1,                   !- Name
  {3640d1b7-1fb6-4055-afee-14ae9303c16d}, !- Inlet Branch Name
  {fceb9e67-0912-4bf0-85bf-e451e8815676}, !- Outlet Branch Name 1
  {92f5e1f9-d9eb-484b-9b29-5a7bfac40c67}; !- Outlet Branch Name 2

OS:Connector:Mixer,
  {1812b3fa-f4ab-411b-8419-45b903a0da5c}, !- Handle
  Connector Mixer 1,                      !- Name
  {bde65e18-3a80-4553-a892-536d3a643dae}, !- Outlet Branch Name
  {f10f6282-88e0-47a8-a19d-9a2dbcbb53ef}, !- Inlet Branch Name 1
  {76ac8d18-b3b9-46bf-bb21-5489c910f4b3}; !- Inlet Branch Name 2

OS:Node,
  {9cc638a6-2af7-4101-9aaf-6084fc37a10e}, !- Handle
  Node 13,                                !- Name
  {fceb9e67-0912-4bf0-85bf-e451e8815676}, !- Inlet Port
  {73110036-4f0d-48c7-8f8b-0c326b86bd11}; !- Outlet Port

OS:Node,
  {da4e096e-d884-49c9-b2d0-cb0698e0d422}, !- Handle
  Node 12,                                !- Name
  {fc678c0b-20d8-413a-9955-212545accbdf}, !- Inlet Port
  {3d59ba7d-646b-48f4-93f8-6b17713b77a2}; !- Outlet Port

OS:Node,
  {b8c743a0-6b05-432c-a036-b6a209178970}, !- Handle
  Node 11,                                !- Name
  {ced83efb-f724-4740-87e1-b520ab284b3c}, !- Inlet Port
  {a9f2fdf5-a1fd-440e-bf87-364657bcc7e7}; !- Outlet Port

OS:PlantLoop,
  {34e3adb8-9ce2-4936-a511-386d2f200ab6}, !- Handle
  dhw loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {da4e096e-d884-49c9-b2d0-cb0698e0d422}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {ced83efb-f724-4740-87e1-b520ab284b3c}, !- Plant Side Inlet Node Name
  {3d59ba7d-646b-48f4-93f8-6b17713b77a2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {12c93b44-1256-44e8-ac18-518c2dbd6c38}, !- Demand Side Inlet Node Name
  {eb1e2562-b3c8-4dba-abc5-e1fb4b1bc51e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f6ad908a-da01-4289-a446-03c437963b13}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9372d4a3-09ba-4e49-8a35-d8938e99f343}, !- Demand Mixer Name
  {562a8589-8479-4100-9626-9eec05f4166c}, !- Demand Splitter Name
  {1812b3fa-f4ab-411b-8419-45b903a0da5c}, !- Supply Mixer Name
  {b9a06fa7-daaf-4ae4-aab5-f0f742b48ced}; !- Supply Splitter Name

OS:Schedule:Constant,
  {3407e50d-7dc7-466b-8981-e58a908076df}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {68644588-45a4-48d7-9e11-fc181efd9a44}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {e78a0d04-c04d-4904-a2d6-3491c810681d}, !- Handle
  {e3357c1d-2127-4bfd-91cc-d18cef4fdaf1}, !- Source Object
  4,                                      !- Outlet Port
  {4a9ce971-655a-4fa3-9c25-40b70cf0eca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24e7d5c7-3505-43b6-9239-303086a084ca}, !- Handle
  {79e93242-eebc-44f3-90c6-7086f2d69a0d}, !- Source Object
  3,                                      !- Outlet Port
  {e3357c1d-2127-4bfd-91cc-d18cef4fdaf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f135e8f-ace4-414a-a400-7ea208dfe7af}, !- Handle
  {b2b0e407-1127-44f9-ac94-9526d0fc45be}, !- Source Object
  3,                                      !- Outlet Port
  {79e93242-eebc-44f3-90c6-7086f2d69a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79e93242-eebc-44f3-90c6-7086f2d69a0d}, !- Handle
  Node 10,                                !- Name
  {7f135e8f-ace4-414a-a400-7ea208dfe7af}, !- Inlet Port
  {24e7d5c7-3505-43b6-9239-303086a084ca}; !- Outlet Port

OS:Connection,
  {77ea894d-8e2b-4bb3-b70e-fab4ce823c2c}, !- Handle
  {5d78710d-e679-4c18-bc40-d3284e120be2}, !- Source Object
  2,                                      !- Outlet Port
  {279f63c4-3b7a-4695-89ff-08e62dc6f2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30235924-e85d-46e5-bbe3-1a4b173d5618}, !- Handle
  {4a9ce971-655a-4fa3-9c25-40b70cf0eca0}, !- Source Object
  3,                                      !- Outlet Port
  {096e2b99-00f1-4d56-8089-252ed3aa2115}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {279f63c4-3b7a-4695-89ff-08e62dc6f2a2}, !- Handle
  Node 9,                                 !- Name
  {77ea894d-8e2b-4bb3-b70e-fab4ce823c2c}, !- Inlet Port
  {34eb6565-b730-4f73-88f3-c6fb41bcd73a}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e3357c1d-2127-4bfd-91cc-d18cef4fdaf1}, !- Handle
  air source heat pump terminal,          !- Name
  {801f4176-0799-4970-aa80-63daf74e003d}, !- Availability Schedule Name
  {24e7d5c7-3505-43b6-9239-303086a084ca}, !- Air Inlet Node Name
  {e78a0d04-c04d-4904-a2d6-3491c810681d}, !- Air Outlet Node Name
  0.8428981335552;                        !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {581a65cc-ff70-4729-9fc7-9354376a6c8f}, !- Handle
  {9d9f6030-cb7e-42ad-8ac8-2700c2dba9e6}, !- Source Object
  7,                                      !- Outlet Port
  {189f4650-597d-4a3c-813d-e9070b51d7ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Rule,
  {a703e855-b0ef-4976-a863-dd1b5aa6b13b}, !- Handle
  interior lighting schedule allday ruleset9, !- Name
  {e66c5ff7-ea82-4be3-958e-8f4bbb48fa0d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5505693f-15b8-4a69-8275-a5d7aea19de0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Connection,
  {821c1156-20c8-466e-8e3f-6738aa9b5189}, !- Handle
  {0413492b-fd06-4b11-8029-c0aa1f8fef23}, !- Source Object
  3,                                      !- Outlet Port
  {9d9f6030-cb7e-42ad-8ac8-2700c2dba9e6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {99b59071-04de-4473-b5af-81c505ba324c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Sizing:System,
  {492a966e-c099-4deb-8abd-5fa38d2dc45e}, !- Handle
  {529074d2-1584-413e-a71e-4d91ee675e5f}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Connection,
  {696a08c3-5ac4-4cbe-b66d-85f164d4b337}, !- Handle
  {c5bf503d-1f3f-43e0-8cfa-84d0cf7e840c}, !- Source Object
  2,                                      !- Outlet Port
  {02059ddd-2cb2-4a14-b237-5b2ba6e7b8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dde26c7-f46f-422f-827d-13aaa58b2860}, !- Handle
  {1b29beb5-6588-49f5-88d2-d97633eaa1d9}, !- Source Object
  3,                                      !- Outlet Port
  {b2b0e407-1127-44f9-ac94-9526d0fc45be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneMixer,
  {c5bf503d-1f3f-43e0-8cfa-84d0cf7e840c}, !- Handle
  air source heat pump zone mixer,        !- Name
  {696a08c3-5ac4-4cbe-b66d-85f164d4b337}, !- Outlet Node Name
  {b795e529-4683-440a-9593-4bf9f2d101b0}; !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {b2b0e407-1127-44f9-ac94-9526d0fc45be}, !- Handle
  air source heat pump zone splitter,     !- Name
  {0dde26c7-f46f-422f-827d-13aaa58b2860}, !- Inlet Node Name
  {7f135e8f-ace4-414a-a400-7ea208dfe7af}; !- Outlet Node Name 1

OS:Connection,
  {347d4c00-be04-417f-adbe-00fca21b1c7d}, !- Handle
  {02059ddd-2cb2-4a14-b237-5b2ba6e7b8f5}, !- Source Object
  3,                                      !- Outlet Port
  {529074d2-1584-413e-a71e-4d91ee675e5f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {386a47b0-d594-4617-9052-664f6957d771}, !- Handle
  {529074d2-1584-413e-a71e-4d91ee675e5f}, !- Source Object
  11,                                     !- Outlet Port
  {1b29beb5-6588-49f5-88d2-d97633eaa1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a9ce971-655a-4fa3-9c25-40b70cf0eca0}, !- Handle
  Node 8,                                 !- Name
  {e78a0d04-c04d-4904-a2d6-3491c810681d}, !- Inlet Port
  {30235924-e85d-46e5-bbe3-1a4b173d5618}; !- Outlet Port

OS:Node,
  {02059ddd-2cb2-4a14-b237-5b2ba6e7b8f5}, !- Handle
  Node 7,                                 !- Name
  {696a08c3-5ac4-4cbe-b66d-85f164d4b337}, !- Inlet Port
  {347d4c00-be04-417f-adbe-00fca21b1c7d}; !- Outlet Port

OS:Node,
  {1b29beb5-6588-49f5-88d2-d97633eaa1d9}, !- Handle
  Node 6,                                 !- Name
  {386a47b0-d594-4617-9052-664f6957d771}, !- Inlet Port
  {0dde26c7-f46f-422f-827d-13aaa58b2860}; !- Outlet Port

OS:Connection,
  {4f71b9c8-d96f-4c0e-b95b-d0df9bf0098b}, !- Handle
  {189f4650-597d-4a3c-813d-e9070b51d7ef}, !- Source Object
  3,                                      !- Outlet Port
  {529074d2-1584-413e-a71e-4d91ee675e5f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fea12b92-42d0-4073-ac5a-a713a3265012}, !- Handle
  {529074d2-1584-413e-a71e-4d91ee675e5f}, !- Source Object
  9,                                      !- Outlet Port
  {0413492b-fd06-4b11-8029-c0aa1f8fef23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {189f4650-597d-4a3c-813d-e9070b51d7ef}, !- Handle
  Node 5,                                 !- Name
  {581a65cc-ff70-4729-9fc7-9354376a6c8f}, !- Inlet Port
  {4f71b9c8-d96f-4c0e-b95b-d0df9bf0098b}; !- Outlet Port

OS:Node,
  {0413492b-fd06-4b11-8029-c0aa1f8fef23}, !- Handle
  Node 4,                                 !- Name
  {fea12b92-42d0-4073-ac5a-a713a3265012}, !- Inlet Port
  {821c1156-20c8-466e-8e3f-6738aa9b5189}; !- Outlet Port

OS:AirLoopHVAC,
  {529074d2-1584-413e-a71e-4d91ee675e5f}, !- Handle
  air source heat pump airloop,           !- Name
  ,                                       !- Controller List Name
  {801f4176-0799-4970-aa80-63daf74e003d}, !- Availability Schedule
  {99b59071-04de-4473-b5af-81c505ba324c}, !- Availability Manager List Name
  0.8428981335552,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fea12b92-42d0-4073-ac5a-a713a3265012}, !- Supply Side Inlet Node Name
  {347d4c00-be04-417f-adbe-00fca21b1c7d}, !- Demand Side Outlet Node Name
  {386a47b0-d594-4617-9052-664f6957d771}, !- Demand Side Inlet Node A
  {4f71b9c8-d96f-4c0e-b95b-d0df9bf0098b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5bf503d-1f3f-43e0-8cfa-84d0cf7e840c}, !- Demand Mixer Name
  {b2b0e407-1127-44f9-ac94-9526d0fc45be}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:UnitarySystemPerformance:Multispeed,
  {6ae082db-ca18-431b-98d1-e2fb4079806c}, !- Handle
  Unitary System Performance Multispeed 1, !- Name
  No,                                     !- Single Mode Operation
  1,                                      !- No Load Supply Air Flow Rate Ratio
  0.63,                                   !- Heating Speed Supply Air Flow Ratio 1
  0.42,                                   !- Cooling Speed Supply Air Flow Ratio 1
  0.76,                                   !- Heating Speed Supply Air Flow Ratio 2
  0.54,                                   !- Cooling Speed Supply Air Flow Ratio 2
  1,                                      !- Heating Speed Supply Air Flow Ratio 3
  0.68,                                   !- Cooling Speed Supply Air Flow Ratio 3
  1.19,                                   !- Heating Speed Supply Air Flow Ratio 4
  1;                                      !- Cooling Speed Supply Air Flow Ratio 4

OS:AirLoopHVAC:UnitarySystem,
  {9d9f6030-cb7e-42ad-8ac8-2700c2dba9e6}, !- Handle
  air source heat pump unitary system,    !- Name
  Load,                                   !- Control Type
  {18a3176f-51fb-42a3-881e-0dcfb554d517}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {801f4176-0799-4970-aa80-63daf74e003d}, !- Availability Schedule Name
  {821c1156-20c8-466e-8e3f-6738aa9b5189}, !- Air Inlet Node Name
  {581a65cc-ff70-4729-9fc7-9354376a6c8f}, !- Air Outlet Node Name
  {dabe7f0f-1bb7-44d0-b605-b0e024c0befe}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {75aac8c2-bd96-4d5a-a596-ba64eafa35cb}, !- Supply Air Fan Operating Mode Schedule Name
  {21c0f8d9-5884-4041-9933-63732f508997}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a8af7991-5b29-4c47-9563-1f9b9914b562}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f6c6dddd-7d90-4800-849c-fd4f0c58844c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.4988484474624,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.8428981335552,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  -20.5555555555556,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {6ae082db-ca18-431b-98d1-e2fb4079806c}; !- Design Specification Multispeed Object Name

OS:Schedule:Constant,
  {75aac8c2-bd96-4d5a-a596-ba64eafa35cb}, !- Handle
  air source heat pump auto fan schedule, !- Name
  {87ebf33f-8ac7-4a42-badb-b4b4260e81e1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AdditionalProperties,
  {8e9f1cc5-14cb-4dcb-aac6-dec772c00de3}, !- Handle
  {048285f8-f889-403a-afef-b1f55b84ac11}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump_DFHPBackup;                    !- Feature Value 1

OS:EnergyManagementSystem:OutputVariable,
  {048285f8-f889-403a-afef-b1f55b84ac11}, !- Handle
  air source heat pump supply fan htg backup disaggregate, !- Name
  air_source_heat_pump_supply_fan_backup_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {313035f9-393c-489e-9ac9-b6b78534c9e4}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {7ea8ef7b-6626-490a-adf9-b29aa0586845}, !- Handle
  {d8e9ee7c-521f-4e50-985d-b9426706319f}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump;                               !- Feature Value 1

OS:EnergyManagementSystem:OutputVariable,
  {d8e9ee7c-521f-4e50-985d-b9426706319f}, !- Handle
  air source heat pump supply fan htg primary disaggregate, !- Name
  air_source_heat_pump_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {313035f9-393c-489e-9ac9-b6b78534c9e4}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {c61aa928-a8cc-4638-a761-1e11a5388e85}, !- Handle
  {d4718502-bb6f-4ea3-a1a0-cc28676bdf55}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump;                               !- Feature Value 1

OS:EnergyManagementSystem:OutputVariable,
  {d4718502-bb6f-4ea3-a1a0-cc28676bdf55}, !- Handle
  air source heat pump supply fan clg disaggregate, !- Name
  air_source_heat_pump_supply_fan_clg,    !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {313035f9-393c-489e-9ac9-b6b78534c9e4}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {e33ceea6-938b-43df-8200-03728bccbb1b}, !- Handle
  air source heat pump supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {313035f9-393c-489e-9ac9-b6b78534c9e4}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {313035f9-393c-489e-9ac9-b6b78534c9e4}, !- Handle
  air_source_heat_pump_supply_fan_disaggregate_program, !- Name
  Set air_source_heat_pump_supply_fan_clg = 0, !- Program Line 1
  Set air_source_heat_pump_supply_fan_primary_htg = 0, !- Program Line 2
  Set air_source_heat_pump_supply_fan_backup_htg = 0, !- Program Line 3
  If air_source_heat_pump_clg_coil_s > 0, !- Program Line 4
  Set air_source_heat_pump_supply_fan_clg = air_source_heat_pump_supply_fan_s, !- Program Line 5
  ElseIf air_source_heat_pump_htg_coil_s > 0, !- Program Line 6
  Set air_source_heat_pump_supply_fan_primary_htg = air_source_heat_pump_supply_fan_s, !- Program Line 7
  ElseIf air_source_heat_pump_backup_htg_coil_s > 0, !- Program Line 8
  Set air_source_heat_pump_supply_fan_backup_htg = air_source_heat_pump_supply_fan_s, !- Program Line 9
  EndIf;                                  !- Program Line 10

OS:EnergyManagementSystem:Sensor,
  {63231c5f-f431-41c3-acca-766bf2effc3f}, !- Handle
  air_source_heat_pump_backup_htg_coil_s, !- Name
  air source heat pump backup htg coil,   !- Output Variable or Output Meter Index Key Name
  Heating Coil NaturalGas Energy;         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {19fa9307-bb60-40a9-b6b8-e2e90a71dddd}, !- Handle
  air_source_heat_pump_htg_coil_s,        !- Name
  air source heat pump htg coil,          !- Output Variable or Output Meter Index Key Name
  Heating Coil Electricity Energy;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {82760f2f-25a4-4487-889a-612b83345fe9}, !- Handle
  air_source_heat_pump_clg_coil_s,        !- Name
  air source heat pump clg coil,          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Electricity Energy;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f8537187-9d99-4e12-bd1d-389081fda620}, !- Handle
  air_source_heat_pump_supply_fan_s,      !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:Fan:SystemModel,
  {dabe7f0f-1bb7-44d0-b605-b0e024c0befe}, !- Handle
  air source heat pump supply fan,        !- Name
  {801f4176-0799-4970-aa80-63daf74e003d}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.00304877893069,                       !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  595.93500092512,                        !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.75,                                   !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  0.20888,                                !- Speed Flow Fraction 1
  0.00911,                                !- Speed Electric Power Fraction 1
  0.26856,                                !- Speed Flow Fraction 2
  0.01937,                                !- Speed Electric Power Fraction 2
  0.33819,                                !- Speed Flow Fraction 3
  0.03868,                                !- Speed Electric Power Fraction 3
  0.49733,                                !- Speed Flow Fraction 4
  0.12301,                                !- Speed Electric Power Fraction 4
  0.52941,                                !- Speed Flow Fraction 5
  0.14838,                                !- Speed Electric Power Fraction 5
  0.63866,                                !- Speed Flow Fraction 6
  0.2605,                                 !- Speed Electric Power Fraction 6
  0.84034,                                !- Speed Flow Fraction 7
  0.59342,                                !- Speed Electric Power Fraction 7
  1,                                      !- Speed Flow Fraction 8
  1;                                      !- Speed Electric Power Fraction 8

OS:AdditionalProperties,
  {8fa8ad85-9239-4fb5-8881-d7ecc4f51aae}, !- Handle
  {f6c6dddd-7d90-4800-849c-fd4f0c58844c}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump_DFHPBackup;                    !- Feature Value 1

OS:Coil:Heating:Gas,
  {f6c6dddd-7d90-4800-849c-fd4f0c58844c}, !- Handle
  air source heat pump backup htg coil,   !- Name
  {801f4176-0799-4970-aa80-63daf74e003d}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  16118.9088594722,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:AdditionalProperties,
  {9dacd482-4c89-4350-8293-68022d6f1692}, !- Handle
  {21c0f8d9-5884-4041-9933-63732f508997}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump;                               !- Feature Value 1

OS:Curve:Biquadratic,
  {5bb157f3-7ddf-48f8-9083-508caf4754e3}, !- Handle
  Defrosteir,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {b4d5b91c-71e7-4283-b0ee-c49d1048995b}, !- Handle
  Coil Heating DX Multi Speed Stage Data 4, !- Name
  18859.1233655825,                       !- Gross Rated Heating Capacity {W}
  4.20583630016913,                       !- Gross Rated Heating COP {W/W}
  0.764244355895328,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {2148d692-39dd-451f-8a52-80b95d2a7d93}, !- Heating Capacity Function of Temperature Curve Name
  {cdda44e7-a6cd-414d-8c12-4318614f8cc8}, !- Heating Capacity Function of Flow Fraction Curve Name
  {7b003b8e-03a7-4518-a3b5-f6213430175e}, !- Energy Input Ratio Function of Temperature Curve Name
  {14387dfd-0bf6-4f66-a14c-e105a17e2df8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fff93385-954b-414b-8907-46e37019f8d3}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {eaa16cf4-d776-44cf-8525-f6afa768a457}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Quadratic,
  {14387dfd-0bf6-4f66-a14c-e105a17e2df8}, !- Handle
  Heat-EIR-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {cdda44e7-a6cd-414d-8c12-4318614f8cc8}, !- Handle
  Heat-CAP-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fff93385-954b-414b-8907-46e37019f8d3}, !- Handle
  Heat-PLF-fPLR4,                         !- Name
  0.76,                                   !- Coefficient1 Constant
  0.24,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {7b003b8e-03a7-4518-a3b5-f6213430175e}, !- Handle
  Heat-EIR-fT4,                           !- Name
  0.668195855,                            !- Coefficient1 Constant
  0.0146719548,                           !- Coefficient2 x
  0.00044596332,                          !- Coefficient3 x**2
  -0.0114392286,                          !- Coefficient4 y
  0.00049710348,                          !- Coefficient5 y**2
  -0.00069095592,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {2148d692-39dd-451f-8a52-80b95d2a7d93}, !- Handle
  Heat-CAP-fT4,                           !- Name
  0.93607915412,                          !- Coefficient1 Constant
  -0.005481563544,                        !- Coefficient2 x
  -8.5897908e-06,                         !- Coefficient3 x**2
  0.02491053192,                          !- Coefficient4 y
  5.3087076e-05,                          !- Coefficient5 y**2
  -0.000155750364,                        !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {b6a19af9-9aff-448d-b75b-4d02d914bfe9}, !- Handle
  Coil Heating DX Multi Speed Stage Data 3, !- Name
  16118.9088594722,                       !- Gross Rated Heating Capacity {W}
  4.40196704269367,                       !- Gross Rated Heating COP {W/W}
  0.6422221478112,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {26c266f6-184f-4f6f-bc69-42240b0acb95}, !- Heating Capacity Function of Temperature Curve Name
  {e13b3236-a3cb-4482-bae9-2bc81cdf3b63}, !- Heating Capacity Function of Flow Fraction Curve Name
  {67852270-1bab-40ee-9303-2aa0a7d7f154}, !- Energy Input Ratio Function of Temperature Curve Name
  {d025bdf5-440b-4a29-bbbe-52fe9d508f86}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72cbd519-7787-4477-aa91-8e4405c92764}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {eaa16cf4-d776-44cf-8525-f6afa768a457}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Quadratic,
  {d025bdf5-440b-4a29-bbbe-52fe9d508f86}, !- Handle
  Heat-EIR-fFF3,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e13b3236-a3cb-4482-bae9-2bc81cdf3b63}, !- Handle
  Heat-CAP-fFF3,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {72cbd519-7787-4477-aa91-8e4405c92764}, !- Handle
  Heat-PLF-fPLR3,                         !- Name
  0.76,                                   !- Coefficient1 Constant
  0.24,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {67852270-1bab-40ee-9303-2aa0a7d7f154}, !- Handle
  Heat-EIR-fT3,                           !- Name
  0.5725180114,                           !- Coefficient1 Constant
  0.02289624912,                          !- Coefficient2 x
  0.000266018904,                         !- Coefficient3 x**2
  -0.0106675434,                          !- Coefficient4 y
  0.00049092156,                          !- Coefficient5 y**2
  -0.00068136876,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {26c266f6-184f-4f6f-bc69-42240b0acb95}, !- Handle
  Heat-CAP-fT3,                           !- Name
  0.9620542196,                           !- Coefficient1 Constant
  -0.00949277772,                         !- Coefficient2 x
  0.000109212948,                         !- Coefficient3 x**2
  0.0247078314,                           !- Coefficient4 y
  3.4225092e-05,                          !- Coefficient5 y**2
  -0.000125697744,                        !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {d33c30b1-8ba8-40dd-a467-64358b06f185}, !- Handle
  Coil Heating DX Multi Speed Stage Data 2, !- Name
  9026.58896130445,                       !- Gross Rated Heating Capacity {W}
  5.20846436287595,                       !- Gross Rated Heating COP {W/W}
  0.488088832336512,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {64c8d83c-b8e3-4ea1-bd9d-02f567a809bc}, !- Heating Capacity Function of Temperature Curve Name
  {809a82d6-cb00-41eb-b13c-09a718e97fff}, !- Heating Capacity Function of Flow Fraction Curve Name
  {d18db783-17ca-48f1-84c6-138367f4b065}, !- Energy Input Ratio Function of Temperature Curve Name
  {1cafbc70-3281-44aa-9350-7a2374b79c35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b31738ba-4dca-4c27-8941-c7bdcc0c1ae6}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {eaa16cf4-d776-44cf-8525-f6afa768a457}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Quadratic,
  {1cafbc70-3281-44aa-9350-7a2374b79c35}, !- Handle
  Heat-EIR-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {809a82d6-cb00-41eb-b13c-09a718e97fff}, !- Handle
  Heat-CAP-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b31738ba-4dca-4c27-8941-c7bdcc0c1ae6}, !- Handle
  Heat-PLF-fPLR2,                         !- Name
  0.76,                                   !- Coefficient1 Constant
  0.24,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {d18db783-17ca-48f1-84c6-138367f4b065}, !- Handle
  Heat-EIR-fT2,                           !- Name
  0.450656859,                            !- Coefficient1 Constant
  0.0292902642,                           !- Coefficient2 x
  0.00039314484,                          !- Coefficient3 x**2
  -0.0097895178,                          !- Coefficient4 y
  0.00053936928,                          !- Coefficient5 y**2
  -0.0011808828,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {64c8d83c-b8e3-4ea1-bd9d-02f567a809bc}, !- Handle
  Heat-CAP-fT2,                           !- Name
  0.9237345336,                           !- Coefficient1 Constant
  -0.00597077568,                         !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.02781672876,                          !- Coefficient4 y
  6.5916828e-05,                          !- Coefficient5 y**2
  -0.000189254232,                        !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {c4583da7-75c4-484e-abcb-b29b48a370ee}, !- Handle
  Coil Heating DX Multi Speed Stage Data 1, !- Name
  5319.23992362583,                       !- Gross Rated Heating Capacity {W}
  6.09746767485517,                       !- Gross Rated Heating COP {W/W}
  0.404599953121056,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {9143a642-661a-484b-9660-2d2c9bad2856}, !- Heating Capacity Function of Temperature Curve Name
  {2c8154b8-face-4b31-a01f-a221c2a01247}, !- Heating Capacity Function of Flow Fraction Curve Name
  {a4719b23-7004-4b27-9e50-ad7e9fe05229}, !- Energy Input Ratio Function of Temperature Curve Name
  {b1d44e62-2b7d-4da6-9f50-cd7d25268dce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9a31d430-7032-46bc-81bf-58df86f38e0f}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {eaa16cf4-d776-44cf-8525-f6afa768a457}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {21c0f8d9-5884-4041-9933-63732f508997}, !- Handle
  air source heat pump htg coil,          !- Name
  {801f4176-0799-4970-aa80-63daf74e003d}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -20.5555555555556,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  50,                                     !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {5bb157f3-7ddf-48f8-9083-508caf4754e3}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {c4583da7-75c4-484e-abcb-b29b48a370ee}, !- Stage 1
  {d33c30b1-8ba8-40dd-a467-64358b06f185}, !- Stage 2
  {b6a19af9-9aff-448d-b75b-4d02d914bfe9}, !- Stage 3
  {b4d5b91c-71e7-4283-b0ee-c49d1048995b}; !- Stage 4

OS:Curve:Quadratic,
  {b1d44e62-2b7d-4da6-9f50-cd7d25268dce}, !- Handle
  Heat-EIR-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Schedule:Day,
  {d32c38d3-0042-4a2b-9c0d-cf04f4282174}, !- Handle
  Schedule Day 15,                        !- Name
  {87ebf33f-8ac7-4a42-badb-b4b4260e81e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Quadratic,
  {2c8154b8-face-4b31-a01f-a221c2a01247}, !- Handle
  Heat-CAP-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9a31d430-7032-46bc-81bf-58df86f38e0f}, !- Handle
  Heat-PLF-fPLR1,                         !- Name
  0.76,                                   !- Coefficient1 Constant
  0.24,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {a4719b23-7004-4b27-9e50-ad7e9fe05229}, !- Handle
  Heat-EIR-fT1,                           !- Name
  0.466648487,                            !- Coefficient1 Constant
  0.020263329,                            !- Coefficient2 x
  0.00126839196,                          !- Coefficient3 x**2
  -0.0170161326,                          !- Coefficient4 y
  0.00317499588,                          !- Coefficient5 y**2
  -0.00349609608,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {9143a642-661a-484b-9660-2d2c9bad2856}, !- Handle
  Heat-CAP-fT1,                           !- Name
  0.893321031576,                         !- Coefficient1 Constant
  -0.00973374264,                         !- Coefficient2 x
  6.3643968e-05,                          !- Coefficient3 x**2
  0.0391130520048,                        !- Coefficient4 y
  -2.50816824e-06,                        !- Coefficient5 y**2
  -0.000272588652,                        !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {eaa16cf4-d776-44cf-8525-f6afa768a457}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:AdditionalProperties,
  {dcdf471c-4602-47e6-bf9d-8736328566ba}, !- Handle
  {a8af7991-5b29-4c47-9563-1f9b9914b562}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump;                               !- Feature Value 1

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {8ad0f197-02e7-4de4-83f8-a4896b2066f6}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 4, !- Name
  7448.6943194972,                        !- Gross Rated Total Cooling Capacity {W}
  0.784532541812955,                      !- Gross Rated Sensible Heat Ratio
  5.53781071656971,                       !- Gross Rated Cooling COP {W/W}
  0.410829305410714,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {67553dad-825f-4e02-baa9-514f6067314b}, !- Total Cooling Capacity Function of Temperature Curve
  {b501b6d5-f5e7-4fc1-bdc1-bbce81e083a6}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {5911f2c1-2cf8-471c-a266-c7b32d431cfa}, !- Energy Input Ratio Function of Temperature Curve
  {e1ca3fc1-b4c4-4ed1-8dfc-b4139751e2a4}, !- Energy Input Ratio Function of Flow Fraction Curve
  {2873785c-ce22-4cad-bf00-073b23d8f419}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {09704a9e-e001-4a17-bbec-9b2af14c2b78}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Quadratic,
  {e1ca3fc1-b4c4-4ed1-8dfc-b4139751e2a4}, !- Handle
  Cool-EIR-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b501b6d5-f5e7-4fc1-bdc1-bbce81e083a6}, !- Handle
  Cool-CAP-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2873785c-ce22-4cad-bf00-073b23d8f419}, !- Handle
  Cool-PLF-fPLR4,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {5911f2c1-2cf8-471c-a266-c7b32d431cfa}, !- Handle
  Cool-EIR-fT4,                           !- Name
  0.2555,                                 !- Coefficient1 Constant
  0.03711,                                !- Coefficient2 x
  -0.001427,                              !- Coefficient3 x**2
  0.008907,                               !- Coefficient4 y
  0.0005665,                              !- Coefficient5 y**2
  -0.0006538,                             !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {67553dad-825f-4e02-baa9-514f6067314b}, !- Handle
  Cool-CAP-fT4,                           !- Name
  1.037,                                  !- Coefficient1 Constant
  -0.02036,                               !- Coefficient2 x
  0.002231,                               !- Coefficient3 x**2
  -0.000253799999999998,                  !- Coefficient4 y
  4.604e-05,                              !- Coefficient5 y**2
  -0.000779,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {f8004334-217a-4ee3-bf0a-97c14be18552}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 3, !- Name
  4990.62519406312,                       !- Gross Rated Total Cooling Capacity {W}
  0.79452681573034,                       !- Gross Rated Sensible Heat Ratio
  5.98083008297706,                       !- Gross Rated Cooling COP {W/W}
  0.279363927679285,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {173c45c2-fa0d-465e-9772-1c85bcf10983}, !- Total Cooling Capacity Function of Temperature Curve
  {ce22cfc2-44ed-42b3-ab7e-5d26d6e92a2c}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {d9aa9e08-0999-4ee4-83d8-6ef8fdea2e6e}, !- Energy Input Ratio Function of Temperature Curve
  {583806cd-220c-4f02-8582-3717e1c65a9e}, !- Energy Input Ratio Function of Flow Fraction Curve
  {37f843bb-d0cf-428c-b52b-f53f5ad4a83c}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {09704a9e-e001-4a17-bbec-9b2af14c2b78}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Quadratic,
  {583806cd-220c-4f02-8582-3717e1c65a9e}, !- Handle
  Cool-EIR-fFF3,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ce22cfc2-44ed-42b3-ab7e-5d26d6e92a2c}, !- Handle
  Cool-CAP-fFF3,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {37f843bb-d0cf-428c-b52b-f53f5ad4a83c}, !- Handle
  Cool-PLF-fPLR3,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {d9aa9e08-0999-4ee4-83d8-6ef8fdea2e6e}, !- Handle
  Cool-EIR-fT3,                           !- Name
  1.745,                                  !- Coefficient1 Constant
  -0.1546,                                !- Coefficient2 x
  0.004585,                               !- Coefficient3 x**2
  0.02595,                                !- Coefficient4 y
  0.0006609,                              !- Coefficient5 y**2
  -0.001752,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {173c45c2-fa0d-465e-9772-1c85bcf10983}, !- Handle
  Cool-CAP-fT3,                           !- Name
  -0.619499999999998,                     !- Coefficient1 Constant
  0.1621,                                 !- Coefficient2 x
  -0.003028,                              !- Coefficient3 x**2
  -0.002812,                              !- Coefficient4 y
  -2.59e-05,                              !- Coefficient5 y**2
  -0.0003764,                             !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {9ffe40d7-734c-465c-a9c2-99e5b3fcfd7e}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  3798.83410294357,                       !- Gross Rated Total Cooling Capacity {W}
  0.80463149283227,                       !- Gross Rated Sensible Heat Ratio
  6.14696213565992,                       !- Gross Rated Cooling COP {W/W}
  0.221847824921785,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {8472a072-0c07-48db-9169-417b7e6a6db5}, !- Total Cooling Capacity Function of Temperature Curve
  {d30c7463-9f17-443e-83a7-07f13e75eace}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {7f7399ce-82c4-42cb-bcd7-f1c5c4121368}, !- Energy Input Ratio Function of Temperature Curve
  {1071fc69-f6f7-4228-934c-3ebc21940f6c}, !- Energy Input Ratio Function of Flow Fraction Curve
  {f8e887db-964d-4ca1-8f75-35cef6db4d39}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {09704a9e-e001-4a17-bbec-9b2af14c2b78}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Quadratic,
  {1071fc69-f6f7-4228-934c-3ebc21940f6c}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d30c7463-9f17-443e-83a7-07f13e75eace}, !- Handle
  Cool-CAP-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f8e887db-964d-4ca1-8f75-35cef6db4d39}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {7f7399ce-82c4-42cb-bcd7-f1c5c4121368}, !- Handle
  Cool-EIR-fT2,                           !- Name
  1.999,                                  !- Coefficient1 Constant
  -0.1977,                                !- Coefficient2 x
  0.006001,                               !- Coefficient3 x**2
  0.03196,                                !- Coefficient4 y
  0.000638,                               !- Coefficient5 y**2
  -0.001948,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {8472a072-0c07-48db-9169-417b7e6a6db5}, !- Handle
  Cool-CAP-fT2,                           !- Name
  -1.07,                                  !- Coefficient1 Constant
  0.2633,                                 !- Coefficient2 x
  -0.00629,                               !- Coefficient3 x**2
  -0.03907,                               !- Coefficient4 y
  0.0005085,                              !- Coefficient5 y**2
  0.0001078,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {7beadbca-8b3a-4fc5-9049-296b9070beca}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  2681.52995501899,                       !- Gross Rated Total Cooling Capacity {W}
  0.872821200315651,                      !- Gross Rated Sensible Heat Ratio
  5.9254527066622,                        !- Gross Rated Cooling COP {W/W}
  0.1725483082725,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {86168259-f9f7-43b1-bab5-74c275512153}, !- Total Cooling Capacity Function of Temperature Curve
  {9ce26a53-e175-4679-88ed-b11162b21fdb}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {3f977303-ce67-4147-8974-fbc93854cffc}, !- Energy Input Ratio Function of Temperature Curve
  {882bd25f-9bf9-456a-bd46-20ec79099f40}, !- Energy Input Ratio Function of Flow Fraction Curve
  {c8f51ba8-a8fc-42fe-8dd7-f573bdfca791}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {09704a9e-e001-4a17-bbec-9b2af14c2b78}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:ScheduleTypeLimits,
  {87ebf33f-8ac7-4a42-badb-b4b4260e81e1}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {801f4176-0799-4970-aa80-63daf74e003d}, !- Handle
  Always On Discrete,                     !- Name
  {87ebf33f-8ac7-4a42-badb-b4b4260e81e1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Cooling:DX:MultiSpeed,
  {a8af7991-5b29-4c47-9563-1f9b9914b562}, !- Handle
  air source heat pump clg coil,          !- Name
  {801f4176-0799-4970-aa80-63daf74e003d}, !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  50,                                     !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {7beadbca-8b3a-4fc5-9049-296b9070beca}, !- Stage 1
  {9ffe40d7-734c-465c-a9c2-99e5b3fcfd7e}, !- Stage 2
  {f8004334-217a-4ee3-bf0a-97c14be18552}, !- Stage 3
  {8ad0f197-02e7-4de4-83f8-a4896b2066f6}; !- Stage 4

OS:Curve:Quadratic,
  {882bd25f-9bf9-456a-bd46-20ec79099f40}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9ce26a53-e175-4679-88ed-b11162b21fdb}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c8f51ba8-a8fc-42fe-8dd7-f573bdfca791}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {3f977303-ce67-4147-8974-fbc93854cffc}, !- Handle
  Cool-EIR-fT1,                           !- Name
  1.021,                                  !- Coefficient1 Constant
  -0.1214,                                !- Coefficient2 x
  0.003936,                               !- Coefficient3 x**2
  0.05435,                                !- Coefficient4 y
  0.000283,                               !- Coefficient5 y**2
  -0.002057,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {86168259-f9f7-43b1-bab5-74c275512153}, !- Handle
  Cool-CAP-fT1,                           !- Name
  1.203,                                  !- Coefficient1 Constant
  0.07866,                                !- Coefficient2 x
  -0.001797,                              !- Coefficient3 x**2
  -0.09527,                               !- Coefficient4 y
  0.00134,                                !- Coefficient5 y**2
  0.0009421,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {09704a9e-e001-4a17-bbec-9b2af14c2b78}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:ScheduleTypeLimits,
  {3d7f9381-cab8-4d0c-b70f-b0f4ebcb15cc}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {b256d55f-1277-45a3-b5be-8c4e44db83ea}, !- Handle
  occupants,                              !- Name
  {d3ebe41f-bdb3-44ce-b336-a6e3a2a29729}, !- People Definition Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space or SpaceType Name
  {cdaf533a-024c-4939-b371-f1af69e76825}, !- Number of People Schedule Name
  {56cf3be6-4a44-4e66-967f-10d2e7c9b9ba}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d3ebe41f-bdb3-44ce-b336-a6e3a2a29729}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:Schedule:Constant,
  {56cf3be6-4a44-4e66-967f-10d2e7c9b9ba}, !- Handle
  occupants activity schedule,            !- Name
  {3d7f9381-cab8-4d0c-b70f-b0f4ebcb15cc}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:Schedule:Day,
  {91d687bd-94ee-46d5-8505-3caeb1a4d057}, !- Handle
  occupants schedule allday1,             !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.868852459016393,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.409836065573771,                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.245901639344262,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.295081967213115,                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.540983606557377,                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.885245901639344,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {f5eef9ed-3763-4fd4-bc88-d4dd46d4434b}, !- Handle
  occupants schedule allday ruleset1,     !- Name
  {cdaf533a-024c-4939-b371-f1af69e76825}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91d687bd-94ee-46d5-8505-3caeb1a4d057}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf65da28-dbb3-4e70-9712-3e4c7ced9095}, !- Handle
  Schedule Day 4,                         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdaf533a-024c-4939-b371-f1af69e76825}, !- Handle
  occupants schedule,                     !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  {bf65da28-dbb3-4e70-9712-3e4c7ced9095}; !- Default Day Schedule Name

OS:ShadingSurfaceGroup,
  {1998b365-81f6-413a-8ab5-568e7c5d4927}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:AdditionalProperties,
  {51acc48c-9e43-4212-9f8f-7102d5978510}, !- Handle
  {296e86ff-94c1-4f1e-98d5-b0130905ab62}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  270,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  20;                                     !- Feature Value 2

OS:ShadingSurface,
  {296e86ff-94c1-4f1e-98d5-b0130905ab62}, !- Handle
  Neighbor azimuth 270 distance 20.0,     !- Name
  ,                                       !- Construction Name
  {1998b365-81f6-413a-8ab5-568e7c5d4927}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -40.6769419798803, -34.5809445321356, 0, !- X,Y,Z Vertex 1 {m}
  -40.6769419798803, -34.5809445321356, 2.7432, !- X,Y,Z Vertex 2 {m}
  -40.6769447496321, 34.5809412741261, 2.7432, !- X,Y,Z Vertex 3 {m}
  -40.6769447496321, 34.5809412741261, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e4969f5b-5c45-416b-9e2a-fe5d5c740d90}, !- Handle
  {e6a461cb-24e8-4fe6-b6bd-ece4d1850801}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  90,                                     !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  20;                                     !- Feature Value 2

OS:ShadingSurface,
  {e6a461cb-24e8-4fe6-b6bd-ece4d1850801}, !- Handle
  Neighbor azimuth 90 distance 20.0,      !- Name
  ,                                       !- Construction Name
  {1998b365-81f6-413a-8ab5-568e7c5d4927}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.6769429031309, 34.5809434461325, 0,  !- X,Y,Z Vertex 1 {m}
  40.6769429031309, 34.5809434461325, 2.7432, !- X,Y,Z Vertex 2 {m}
  40.6769438263815, -34.5809423601293, 2.7432, !- X,Y,Z Vertex 3 {m}
  40.6769438263815, -34.5809423601293, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {531497a1-a4bb-4e1c-af06-3e948a4ebb4e}, !- Handle
  furniture construction living space 1,  !- Name
  ,                                       !- Surface Rendering Name
  {74ba75b9-3520-4b38-b433-cf53f247bad9}; !- Layer 1

OS:Material,
  {74ba75b9-3520-4b38-b433-cf53f247bad9}, !- Handle
  furniture material living space 1,      !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:InternalMass,
  {19f4ec0a-c719-4828-a7e7-8be2c534655b}, !- Handle
  furniture mass living space 1,          !- Name
  {cb60e8ab-37c9-4c14-a170-9eff1b88cb38}, !- Internal Mass Definition Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {cb60e8ab-37c9-4c14-a170-9eff1b88cb38}, !- Handle
  furniture mass living space 1,          !- Name
  {531497a1-a4bb-4e1c-af06-3e948a4ebb4e}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  16.7225472000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {6a4e3ab8-bec7-4ff7-9d71-41d29b0ff118}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {89b5f238-7888-43bb-83c2-6be884387fba}, !- Layer 1
  {3b9be209-dabf-42e9-9126-a436912059b6}, !- Layer 2
  {89b5f238-7888-43bb-83c2-6be884387fba}; !- Layer 3

OS:Material,
  {3b9be209-dabf-42e9-9126-a436912059b6}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {11504e78-7f6a-4dbb-9325-ebce99010de1}, !- Handle
  partition wall mass,                    !- Name
  {c324816d-4938-41ba-b4bc-1cc2da2067fa}, !- Internal Mass Definition Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {c324816d-4938-41ba-b4bc-1cc2da2067fa}, !- Handle
  partition wall mass,                    !- Name
  {6a4e3ab8-bec7-4ff7-9d71-41d29b0ff118}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  41.806368,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {7fd98798-3923-4188-a749-8fd55be569d8}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {b3112e93-288d-41d0-8180-6b18ee2439cb}, !- Layer 1
  {1b76d3ad-8ce7-4f44-8cb2-df10ac51b065}, !- Layer 2
  {030e374c-82e4-41a4-9161-a24087f24001}, !- Layer 3
  {89b5f238-7888-43bb-83c2-6be884387fba}; !- Layer 4

OS:Material,
  {b3112e93-288d-41d0-8180-6b18ee2439cb}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {e6a4c800-7f7e-4fc8-833f-c861cef96af0}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {9d805613-3717-4e68-867d-7ba1c667cb3d}; !- Layer 1

OS:Material,
  {9d805613-3717-4e68-867d-7ba1c667cb3d}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.209839983374896,                      !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {95aebab0-a6c1-487d-a29c-2661771706ac}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {e6a4c800-7f7e-4fc8-833f-c861cef96af0}, !- Construction Name
  {07f83e78-35e0-4965-9a16-762ad74e912e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3879614746452, 34.5809437765091, 0.3048, !- X,Y,Z Vertex 1 {m}
  30.3879614746452, 34.5809437765091, 2.337816, !- X,Y,Z Vertex 2 {m}
  31.3019045031309, 34.5809437765091, 2.337816, !- X,Y,Z Vertex 3 {m}
  31.3019045031309, 34.5809437765091, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e1cf5aa7-23ed-4fab-ba3b-6a9e41205913}, !- Handle
  {07f83e78-35e0-4965-9a16-762ad74e912e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:Surface,
  {07f83e78-35e0-4965-9a16-762ad74e912e}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {7fd98798-3923-4188-a749-8fd55be569d8}, !- Construction Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.3871136303772, 34.5809437765091, 0.303952155732047, !- X,Y,Z Vertex 1 {m}
  30.3871136303772, 34.5809437765091, 2.33866384426795, !- X,Y,Z Vertex 2 {m}
  31.3027523473989, 34.5809437765091, 2.33866384426795, !- X,Y,Z Vertex 3 {m}
  31.3027523473989, 34.5809437765091, 0.303952155732047; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {dd368021-ce56-4667-ab78-2de4e1f87d4d}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {bf343fbf-5382-49f8-b503-3538f308890c}, !- Layer 1
  {1b76d3ad-8ce7-4f44-8cb2-df10ac51b065}, !- Layer 2
  {030e374c-82e4-41a4-9161-a24087f24001}, !- Layer 3
  {89b5f238-7888-43bb-83c2-6be884387fba}; !- Layer 4

OS:Material,
  {030e374c-82e4-41a4-9161-a24087f24001}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1b76d3ad-8ce7-4f44-8cb2-df10ac51b065}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bf343fbf-5382-49f8-b503-3538f308890c}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:EnergyManagementSystem:Actuator,
  {8ac1d236-604f-4638-8ab0-fd1ec67549f7}, !- Handle
  fixedwindow3_actuator,                  !- Name
  {2df3b7de-8e33-4dbe-b605-904683c1c4a6}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground;                  !- Actuated Component Control Type

OS:AdditionalProperties,
  {1bf62884-8a62-4481-8495-34a2ca5e4f32}, !- Handle
  {9ab260ff-5131-43ea-a54e-8fa8ea5d04f2}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  180,                                    !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window12;                       !- Feature Value 2

OS:ShadingSurface,
  {9ab260ff-5131-43ea-a54e-8fa8ea5d04f2}, !- Handle
  Window12 shading surface,               !- Name
  ,                                       !- Construction Name
  {7887d72f-3492-4ba1-9082-911359fe84a9}, !- Shading Surface Group Name
  {61f070b6-c7ca-4ba2-8846-c6baad636ef1}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.3875035798721, -34.5812493877992, 0.3048, !- X,Y,Z Vertex 1 {m}
  -30.3875035798721, -34.5812493877992, 1.524, !- X,Y,Z Vertex 2 {m}
  -31.3019035798721, -34.5812494122121, 1.524, !- X,Y,Z Vertex 3 {m}
  -31.3019035798721, -34.5812494122121, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {dc000fd3-91da-48cd-bd95-1bf5d72b9d38}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {25a1ad89-436f-4a91-8272-1d9825269562}; !- Layer 1

OS:SubSurface,
  {2df3b7de-8e33-4dbe-b605-904683c1c4a6}, !- Handle
  Window12,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {dc000fd3-91da-48cd-bd95-1bf5d72b9d38}, !- Construction Name
  {a7bda3ab-be3c-4c77-bfb4-7ceaa243f691}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.3875035798803, -34.5809445877992, 0.3048, !- X,Y,Z Vertex 1 {m}
  -30.3875035798803, -34.5809445877992, 1.524, !- X,Y,Z Vertex 2 {m}
  -31.3019035798803, -34.5809446122121, 1.524, !- X,Y,Z Vertex 3 {m}
  -31.3019035798803, -34.5809446122121, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7a831d5a-663d-4a6e-b5fc-fb3a82a1b675}, !- Handle
  {a7bda3ab-be3c-4c77-bfb4-7ceaa243f691}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {a7bda3ab-be3c-4c77-bfb4-7ceaa243f691}, !- Handle
  surface Window12,                       !- Name
  Wall,                                   !- Surface Type
  {dd368021-ce56-4667-ab78-2de4e1f87d4d}, !- Construction Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.3863331355046, -34.5809445877679, 0.303629555624331, !- X,Y,Z Vertex 1 {m}
  -30.3863331355046, -34.5809445877679, 1.52517044437567, !- X,Y,Z Vertex 2 {m}
  -31.3030740242559, -34.5809446122433, 1.52517044437567, !- X,Y,Z Vertex 3 {m}
  -31.3030740242559, -34.5809446122433, 0.303629555624331; !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:Actuator,
  {cc16f243-770e-4dd3-a393-b78871f189d9}, !- Handle
  fixedwindow2_actuator,                  !- Name
  {4e7d4bb8-8fb8-4c56-9388-3537228114f6}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground;                  !- Actuated Component Control Type

OS:AdditionalProperties,
  {057ce1e2-8258-4b07-b8d5-41371383e7f4}, !- Handle
  {205b1046-b964-425e-9c79-27c543eff573}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  270,                                    !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window7;                        !- Feature Value 2

OS:ShadingSurface,
  {205b1046-b964-425e-9c79-27c543eff573}, !- Handle
  Window7 shading surface,                !- Name
  ,                                       !- Construction Name
  {7887d72f-3492-4ba1-9082-911359fe84a9}, !- Shading Surface Group Name
  {61f070b6-c7ca-4ba2-8846-c6baad636ef1}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.5812489073465, 13.3927469119809, 0.3048, !- X,Y,Z Vertex 1 {m}
  -34.5812489073465, 13.3927469119809, 1.524, !- X,Y,Z Vertex 2 {m}
  -34.5812490721335, 17.5075469119809, 1.524, !- X,Y,Z Vertex 3 {m}
  -34.5812490721335, 17.5075469119809, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5df30b64-3c0a-4dbd-a477-4dc7bd888141}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {25a1ad89-436f-4a91-8272-1d9825269562}; !- Layer 1

OS:SubSurface,
  {4e7d4bb8-8fb8-4c56-9388-3537228114f6}, !- Handle
  Window7,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {5df30b64-3c0a-4dbd-a477-4dc7bd888141}, !- Construction Name
  {8e8d8135-4152-4519-911e-a4f7c7e2249f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.5809441073465, 13.3927469119931, 0.3048, !- X,Y,Z Vertex 1 {m}
  -34.5809441073465, 13.3927469119931, 1.524, !- X,Y,Z Vertex 2 {m}
  -34.5809442721335, 17.5075469119931, 1.524, !- X,Y,Z Vertex 3 {m}
  -34.5809442721335, 17.5075469119931, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b02e0856-a3e1-46f7-bb2b-903807211f77}, !- Handle
  {8e8d8135-4152-4519-911e-a4f7c7e2249f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.5,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {8e8d8135-4152-4519-911e-a4f7c7e2249f}, !- Handle
  surface Window7,                        !- Name
  Wall,                                   !- Surface Type
  {dd368021-ce56-4667-ab78-2de4e1f87d4d}, !- Construction Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5809441073278, 13.3922783029172, 0.304331390924059, !- X,Y,Z Vertex 1 {m}
  -34.5809441073278, 13.3922783029172, 1.52446860907594, !- X,Y,Z Vertex 2 {m}
  -34.5809442721523, 17.508015521069, 1.52446860907594, !- X,Y,Z Vertex 3 {m}
  -34.5809442721523, 17.508015521069, 0.304331390924059; !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:Actuator,
  {708786ff-cedf-43f8-8a44-d0493f55aa1a}, !- Handle
  fixedwindow1_actuator,                  !- Name
  {abf60796-6cc7-465a-b8d0-45e921bf9fde}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground;                  !- Actuated Component Control Type

OS:AdditionalProperties,
  {a77de77c-a902-4c77-8887-a7c74c136f2c}, !- Handle
  {36b539c3-da63-4706-a19b-d32f80242677}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window6;                        !- Feature Value 2

OS:ShadingSurface,
  {36b539c3-da63-4706-a19b-d32f80242677}, !- Handle
  Window6 shading surface,                !- Name
  ,                                       !- Construction Name
  {7887d72f-3492-4ba1-9082-911359fe84a9}, !- Shading Surface Group Name
  {61f070b6-c7ca-4ba2-8846-c6baad636ef1}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.5445310746452, 34.5812485519039, 0.3048, !- X,Y,Z Vertex 1 {m}
  28.5445310746452, 34.5812485519039, 1.524, !- X,Y,Z Vertex 2 {m}
  29.4589310746452, 34.5812485519039, 1.524, !- X,Y,Z Vertex 3 {m}
  29.4589310746452, 34.5812485519039, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {16834c74-ef8f-4edc-ac63-75c8ae100523}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {25a1ad89-436f-4a91-8272-1d9825269562}; !- Layer 1

OS:SubSurface,
  {abf60796-6cc7-465a-b8d0-45e921bf9fde}, !- Handle
  Window6,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {16834c74-ef8f-4edc-ac63-75c8ae100523}, !- Construction Name
  {b64287a4-f31c-415e-ae84-2f1486b46aa7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.5445310746452, 34.5809437519039, 0.3048, !- X,Y,Z Vertex 1 {m}
  28.5445310746452, 34.5809437519039, 1.524, !- X,Y,Z Vertex 2 {m}
  29.4589310746452, 34.5809437519039, 1.524, !- X,Y,Z Vertex 3 {m}
  29.4589310746452, 34.5809437519039, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {421191e2-32f4-441f-8fb9-8865e08fac4e}, !- Handle
  {b64287a4-f31c-415e-ae84-2f1486b46aa7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {b64287a4-f31c-415e-ae84-2f1486b46aa7}, !- Handle
  surface Window6,                        !- Name
  Wall,                                   !- Surface Type
  {dd368021-ce56-4667-ab78-2de4e1f87d4d}, !- Construction Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5433606302695, 34.5809437519039, 0.303629555624331, !- X,Y,Z Vertex 1 {m}
  28.5433606302695, 34.5809437519039, 1.52517044437567, !- X,Y,Z Vertex 2 {m}
  29.4601015190208, 34.5809437519039, 1.52517044437567, !- X,Y,Z Vertex 3 {m}
  29.4601015190208, 34.5809437519039, 0.303629555624331; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7887d72f-3492-4ba1-9082-911359fe84a9}, !- Handle
  window shade,                           !- Name
  Building;                               !- Shading Surface Type

OS:EnergyManagementSystem:ProgramCallingManager,
  {65222899-320a-4635-ad2e-8b60edfd3a08}, !- Handle
  fixedwindow_view_factor_to_ground_program calling manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {d81f9292-5771-46b7-a101-8409b90e7bc2}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {d81f9292-5771-46b7-a101-8409b90e7bc2}, !- Handle
  fixedwindow_view_factor_to_ground_program, !- Name
  Set fixedwindow0_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 1
  Set fixedwindow1_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 2
  Set fixedwindow2_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 3
  Set fixedwindow3_actuator = 0.5*fixedwindow_shading_coefficient; !- Program Line 4

OS:EnergyManagementSystem:Sensor,
  {525cfd3e-3d94-43a5-a9f3-c236080c9da2}, !- Handle
  fixedwindow_shading_coefficient,        !- Name
  trans schedule winter=0.7 summer=0.7,   !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6b4a54ac-c8a7-4a2e-b149-55af12b40d3f}, !- Handle
  fixedwindow0_actuator,                  !- Name
  {eb58b1f7-cd70-4289-82ff-f204c7a0fece}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground;                  !- Actuated Component Control Type

OS:Schedule:Constant,
  {61f070b6-c7ca-4ba2-8846-c6baad636ef1}, !- Handle
  trans schedule winter=0.7 summer=0.7,   !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  0.7;                                    !- Value

OS:AdditionalProperties,
  {2276774d-9fa6-46aa-ae08-a3d5b1eea9fc}, !- Handle
  {a73c04d8-86bf-4ec7-a186-d7f0ba9c9653}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  90,                                     !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window1;                        !- Feature Value 2

OS:ShadingSurface,
  {a73c04d8-86bf-4ec7-a186-d7f0ba9c9653}, !- Handle
  Window1 shading surface,                !- Name
  ,                                       !- Construction Name
  {7887d72f-3492-4ba1-9082-911359fe84a9}, !- Shading Surface Group Name
  {61f070b6-c7ca-4ba2-8846-c6baad636ef1}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.5812476298413, 21.0642825647603, 0.3048, !- X,Y,Z Vertex 1 {m}
  34.5812476298413, 21.0642825647603, 1.524, !- X,Y,Z Vertex 2 {m}
  34.5812476847702, 16.9494825647603, 1.524, !- X,Y,Z Vertex 3 {m}
  34.5812476847702, 16.9494825647603, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e46bf233-8a27-4ec7-a281-2bfd644da779}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {25a1ad89-436f-4a91-8272-1d9825269562}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {25a1ad89-436f-4a91-8272-1d9825269562}, !- Handle
  WindowMaterial,                         !- Name
  2.15764,                                !- U-Factor {W/m2-K}
  0.44;                                   !- Solar Heat Gain Coefficient

OS:SubSurface,
  {eb58b1f7-cd70-4289-82ff-f204c7a0fece}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {e46bf233-8a27-4ec7-a281-2bfd644da779}, !- Construction Name
  {5c3117f3-f407-44e1-91e3-bfb6f3ca6674}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.5809428298412, 21.0642825647562, 0.3048, !- X,Y,Z Vertex 1 {m}
  34.5809428298412, 21.0642825647562, 1.524, !- X,Y,Z Vertex 2 {m}
  34.5809428847702, 16.9494825647562, 1.524, !- X,Y,Z Vertex 3 {m}
  34.5809428847702, 16.9494825647562, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3526ada7-70bf-46e3-9ac9-01acca94192a}, !- Handle
  {5c3117f3-f407-44e1-91e3-bfb6f3ca6674}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.5,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {5c3117f3-f407-44e1-91e3-bfb6f3ca6674}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {dd368021-ce56-4667-ab78-2de4e1f87d4d}, !- Construction Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.580942829835, 21.0647511738322, 0.304331390924059, !- X,Y,Z Vertex 1 {m}
  34.580942829835, 21.0647511738322, 1.52446860907594, !- X,Y,Z Vertex 2 {m}
  34.5809428847765, 16.9490139556803, 1.52446860907594, !- X,Y,Z Vertex 3 {m}
  34.5809428847765, 16.9490139556803, 0.304331390924059; !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:Sensor,
  {d521c8e7-9f2d-466e-99b7-71eee30cf80e}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ScheduleTypeLimits,
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {193793bd-1fac-4353-a3c6-98d593a7f626}, !- Handle
  cooling season schedule allday10,       !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {266959d0-13db-46c0-a246-6eb24df0f56e}, !- Handle
  cooling season schedule allday ruleset10, !- Name
  {190b928c-b95b-4a21-943f-99315305968a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {193793bd-1fac-4353-a3c6-98d593a7f626}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {300c2b6a-f1e1-4889-85ce-84ef90284d90}, !- Handle
  cooling season schedule allday6,        !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be1fe69e-412f-4aaf-9a45-51dec46e7e25}, !- Handle
  cooling season schedule allday ruleset6, !- Name
  {190b928c-b95b-4a21-943f-99315305968a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {300c2b6a-f1e1-4889-85ce-84ef90284d90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9297da01-78f2-4da7-92b4-be77aed7ea2d}, !- Handle
  cooling season schedule allday1,        !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b58eef1-cc79-4d3e-a058-555a93c63f7a}, !- Handle
  cooling season schedule allday ruleset1, !- Name
  {190b928c-b95b-4a21-943f-99315305968a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9297da01-78f2-4da7-92b4-be77aed7ea2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b552ee12-e7a5-478e-92af-be33df80e91a}, !- Handle
  Schedule Day 3,                         !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {190b928c-b95b-4a21-943f-99315305968a}, !- Handle
  cooling season schedule,                !- Name
  {4ca5657d-ae8e-4910-ad25-327a983f18ca}, !- Schedule Type Limits Name
  {b552ee12-e7a5-478e-92af-be33df80e91a}; !- Default Day Schedule Name

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7500b44b-7275-4826-abbf-d6c0aeec108a}, !- Handle
  {2324b794-702b-4783-b399-e9e6eda4cd6c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  33.528;                                 !- Total Exposed Perimeter {m}

OS:Construction,
  {9e44bcae-bbb0-43eb-8e9b-4373a1ac4995}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {5ebcc0e1-8f13-4f01-80b7-266ae063d6eb}; !- Layer 1

OS:Material,
  {5ebcc0e1-8f13-4f01-80b7-266ae063d6eb}, !- Handle
  soil 0.5 in.,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  1.731,                                  !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  418.7,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {bea8958d-b6f0-49d9-a720-e6feca67d86f}, !- Handle
  {2324b794-702b-4783-b399-e9e6eda4cd6c}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Surface,
  {2324b794-702b-4783-b399-e9e6eda4cd6c}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {9e44bcae-bbb0-43eb-8e9b-4373a1ac4995}, !- Construction Name
  {4d128ce2-fda5-451f-96ce-a1a17189fcaa}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {48f5db4b-529f-4758-8210-9248e254817c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, -1.524, -0.9144,                !- X,Y,Z Vertex 1 {m}
  -6.858, 1.524, -0.9144,                 !- X,Y,Z Vertex 2 {m}
  6.858, 1.524, -0.9144,                  !- X,Y,Z Vertex 3 {m}
  6.858, -1.524, -0.9144;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4f96ded9-0d7f-4685-8f29-43dcc2176999}, !- Handle
  FoundationWall1 construction,           !- Name
  ,                                       !- Surface Rendering Name
  {a251578e-f9f4-4663-a932-5d381fdc3234}; !- Layer 1

OS:Material,
  {a251578e-f9f4-4663-a932-5d381fdc3234}, !- Handle
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Foundation:Kiva:Settings,
  {841203e8-caab-4959-8f8f-6b8931cfc94f}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:AdditionalProperties,
  {24ef9af0-6f26-4147-82a6-2047eaa97559}, !- Handle
  {d0604f97-39dd-4ad8-9555-c225909431d0}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem;                     !- Feature Value 1

OS:Material,
  {c9c009e1-3698-4be1-a462-2eb3d1d8ba6c}, !- Handle
  interior vertical ins,                  !- Name
  Rough,                                  !- Roughness
  0.0984504,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva,
  {48f5db4b-529f-4758-8210-9248e254817c}, !- Handle
  Foundation Kiva 1,                      !- Name
  4.20773521505377,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.3048,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ,                                       !- Footing Depth {m}
  {c9c009e1-3698-4be1-a462-2eb3d1d8ba6c}, !- Custom Block Material Name 1
  1.2192,                                 !- Custom Block Depth 1 {m}
  -0.0984504,                             !- Custom Block X Position 1 {m}
  0;                                      !- Custom Block Z Position 1 {m}

OS:AdditionalProperties,
  {3e6b9c20-2b1c-45a2-8ac8-4ec2e4e0bd2c}, !- Handle
  {94c8568d-e02d-4fb3-b8c7-eda08679f406}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  110,                                    !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Surface,
  {94c8568d-e02d-4fb3-b8c7-eda08679f406}, !- Handle
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  {4f96ded9-0d7f-4685-8f29-43dcc2176999}, !- Construction Name
  {4d128ce2-fda5-451f-96ce-a1a17189fcaa}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {48f5db4b-529f-4758-8210-9248e254817c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5809436166527, -1.05294244150562, -0.9144, !- X,Y,Z Vertex 1 {m}
  34.5809436166527, -1.05294244150562, 0.3048, !- X,Y,Z Vertex 2 {m}
  34.5809440642222, -34.5809424415056, 0.3048, !- X,Y,Z Vertex 3 {m}
  34.5809440642222, -34.5809424415056, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {00eaf210-55cb-4ebd-b16a-de037dad386a}, !- Handle
  Floor2 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {89b5f238-7888-43bb-83c2-6be884387fba}, !- Layer 1
  {d929c9b5-3f6b-4d4d-b3ed-8bf7fce61d9c}, !- Layer 2
  {a5cd5b8c-158b-4f39-8e55-453f009e09df}; !- Layer 3

OS:Construction,
  {499a4562-2235-4570-ae1d-7763a609f612}, !- Handle
  Floor2 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {a5cd5b8c-158b-4f39-8e55-453f009e09df}, !- Layer 1
  {d929c9b5-3f6b-4d4d-b3ed-8bf7fce61d9c}, !- Layer 2
  {89b5f238-7888-43bb-83c2-6be884387fba}; !- Layer 3

OS:Material,
  {d929c9b5-3f6b-4d4d-b3ed-8bf7fce61d9c}, !- Handle
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0923061869974507,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a5cd5b8c-158b-4f39-8e55-453f009e09df}, !- Handle
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.0846666666666667,                     !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {37a356b8-45d3-4582-919d-45524fad4635}, !- Handle
  {839b0c22-7282-4dca-9012-108aec61afc2}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Surface,
  {839b0c22-7282-4dca-9012-108aec61afc2}, !- Handle
  Surface 1 Reversed 1,                   !- Name
  Floor,                                  !- Surface Type
  {00eaf210-55cb-4ebd-b16a-de037dad386a}, !- Construction Name
  {8885e64b-36a9-4687-9c8b-5c098965c7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09d629b4-905a-4ebf-a9b6-b3cf88494937}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.2328922035849, -3.2328922035849, 2.7432, !- X,Y,Z Vertex 1 {m}
  -3.2328922035849, 3.2328922035849, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.2328922035849, 3.2328922035849, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.2328922035849, -3.2328922035849, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5314ec95-e313-4eb6-bd37-35d684dbc575}, !- Handle
  {09d629b4-905a-4ebf-a9b6-b3cf88494937}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {09d629b4-905a-4ebf-a9b6-b3cf88494937}, !- Handle
  Floor2,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {499a4562-2235-4570-ae1d-7763a609f612}, !- Construction Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {839b0c22-7282-4dca-9012-108aec61afc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2328922035849, -3.2328922035849, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.2328922035849, 3.2328922035849, 2.7432, !- X,Y,Z Vertex 2 {m}
  -3.2328922035849, 3.2328922035849, 2.7432, !- X,Y,Z Vertex 3 {m}
  -3.2328922035849, -3.2328922035849, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {67af951a-7e87-490a-b136-1fdf1d64241e}, !- Handle
  Floor1 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {25695346-005c-47a6-846f-1c214c966a16}, !- Layer 1
  {e0aa78e8-1319-4326-bcb4-4f1ba081a753}, !- Layer 2
  {c9fbcd42-a70d-41ec-ad87-08ffdc7c1b38}; !- Layer 3

OS:Construction,
  {12992b8a-02bb-442e-9c8c-edb642bb6c43}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {c9fbcd42-a70d-41ec-ad87-08ffdc7c1b38}, !- Layer 1
  {e0aa78e8-1319-4326-bcb4-4f1ba081a753}, !- Layer 2
  {25695346-005c-47a6-846f-1c214c966a16}; !- Layer 3

OS:Material,
  {25695346-005c-47a6-846f-1c214c966a16}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e0aa78e8-1319-4326-bcb4-4f1ba081a753}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c9fbcd42-a70d-41ec-ad87-08ffdc7c1b38}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.277309937398665,                      !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {2fb98454-2673-4e8c-a310-f62085adbc20}, !- Handle
  {83eb6bca-f939-44dc-b15e-de5fb3614e1d}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Surface,
  {83eb6bca-f939-44dc-b15e-de5fb3614e1d}, !- Handle
  Surface 1 Reversed,                     !- Name
  RoofCeiling,                            !- Surface Type
  {67af951a-7e87-490a-b136-1fdf1d64241e}, !- Construction Name
  {4d128ce2-fda5-451f-96ce-a1a17189fcaa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80fc3759-e8a2-494b-8e44-6e9f053889da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2328922035849, -3.2328922035849, 0.3048, !- X,Y,Z Vertex 1 {m}
  3.2328922035849, 3.2328922035849, 0.3048, !- X,Y,Z Vertex 2 {m}
  -3.2328922035849, 3.2328922035849, 0.3048, !- X,Y,Z Vertex 3 {m}
  -3.2328922035849, -3.2328922035849, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {36cd7bf3-6dde-4b32-b863-aac26dab06bb}, !- Handle
  {80fc3759-e8a2-494b-8e44-6e9f053889da}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:ElectricEquipment,
  {f5c60ca3-47b8-4e05-a107-6d26d82474a2}, !- Handle
  cooking range,                          !- Name
  {c2d4dec3-23a5-49e1-912d-e288921ff9a3}, !- Electric Equipment Definition Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space or SpaceType Name
  {7748fcaa-fd49-4e02-9cd3-ec8bf67a0fdd}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:Surface,
  {80fc3759-e8a2-494b-8e44-6e9f053889da}, !- Handle
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  {12992b8a-02bb-442e-9c8c-edb642bb6c43}, !- Construction Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83eb6bca-f939-44dc-b15e-de5fb3614e1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.2328922035849, -3.2328922035849, 0.3048, !- X,Y,Z Vertex 1 {m}
  -3.2328922035849, 3.2328922035849, 0.3048, !- X,Y,Z Vertex 2 {m}
  3.2328922035849, 3.2328922035849, 0.3048, !- X,Y,Z Vertex 3 {m}
  3.2328922035849, -3.2328922035849, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9a80aef9-2ea6-4f3b-aa8d-b645fb603718}, !- Handle
  RimJoist4 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {4b852855-489c-4ba2-836c-aa12048099a2}, !- Layer 1
  {79b2e25e-5a8e-46a1-a772-5ab2e358dd40}, !- Layer 2
  {2df8ec8a-a94d-4b73-a20f-fe1f5d524a1a}, !- Layer 3
  {a6f311e7-0545-4c3f-be0c-ee8048f230a6}; !- Layer 4

OS:AdditionalProperties,
  {3623be03-dda5-451b-9d3a-28c970f3eeee}, !- Handle
  {0c200dcd-d185-41f4-aca3-08389475d289}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.71,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Surface,
  {0c200dcd-d185-41f4-aca3-08389475d289}, !- Handle
  RimJoist4,                              !- Name
  Wall,                                   !- Surface Type
  {9a80aef9-2ea6-4f3b-aa8d-b645fb603718}, !- Construction Name
  {4d128ce2-fda5-451f-96ce-a1a17189fcaa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2309339798803, -34.5809446712058, 0.3048, !- X,Y,Z Vertex 1 {m}
  -32.2309339798803, -34.5809446712058, 0.6096, !- X,Y,Z Vertex 2 {m}
  -34.5809419798803, -34.5809447339469, 0.6096, !- X,Y,Z Vertex 3 {m}
  -34.5809419798803, -34.5809447339469, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {06d51325-1b2a-4262-8d05-98bf9be5c087}, !- Handle
  RimJoist3 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {4b852855-489c-4ba2-836c-aa12048099a2}, !- Layer 1
  {79b2e25e-5a8e-46a1-a772-5ab2e358dd40}, !- Layer 2
  {2df8ec8a-a94d-4b73-a20f-fe1f5d524a1a}, !- Layer 3
  {a6f311e7-0545-4c3f-be0c-ee8048f230a6}; !- Layer 4

OS:AdditionalProperties,
  {7d9c8dc2-4d96-4b51-96ad-b85655155ddc}, !- Handle
  {9d738ab9-cec5-4dc0-a86a-3ae15cc9ce16}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.689999999999998,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Surface,
  {9d738ab9-cec5-4dc0-a86a-3ae15cc9ce16}, !- Handle
  RimJoist3,                              !- Name
  Wall,                                   !- Surface Type
  {06d51325-1b2a-4262-8d05-98bf9be5c087}, !- Construction Name
  {4d128ce2-fda5-451f-96ce-a1a17189fcaa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5809447172425, 24.0074295182549, 0.3048, !- X,Y,Z Vertex 1 {m}
  -34.5809447172425, 24.0074295182549, 0.6096, !- X,Y,Z Vertex 2 {m}
  -34.5809451406839, 34.5809415182549, 0.6096, !- X,Y,Z Vertex 3 {m}
  -34.5809451406839, 34.5809415182549, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c284f5b6-d371-4edf-86d3-84e1987a8744}, !- Handle
  RimJoist2 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {4b852855-489c-4ba2-836c-aa12048099a2}, !- Layer 1
  {79b2e25e-5a8e-46a1-a772-5ab2e358dd40}, !- Layer 2
  {2df8ec8a-a94d-4b73-a20f-fe1f5d524a1a}, !- Layer 3
  {a6f311e7-0545-4c3f-be0c-ee8048f230a6}; !- Layer 4

OS:AdditionalProperties,
  {ce46470f-ef7b-4e07-9756-ebedae6bbaa0}, !- Handle
  {39c2e41c-b59a-49f3-8043-c453d89b24a6}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.71,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Surface,
  {39c2e41c-b59a-49f3-8043-c453d89b24a6}, !- Handle
  RimJoist2,                              !- Name
  Wall,                                   !- Surface Type
  {c284f5b6-d371-4edf-86d3-84e1987a8744}, !- Construction Name
  {4d128ce2-fda5-451f-96ce-a1a17189fcaa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.2309349031309, 34.5809438106962, 0.3048, !- X,Y,Z Vertex 1 {m}
  32.2309349031309, 34.5809438106962, 0.6096, !- X,Y,Z Vertex 2 {m}
  34.5809429031309, 34.5809438106962, 0.6096, !- X,Y,Z Vertex 3 {m}
  34.5809429031309, 34.5809438106962, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f7e8aa4e-1566-4647-b996-db889a1086f6}, !- Handle
  RimJoist1 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {4b852855-489c-4ba2-836c-aa12048099a2}, !- Layer 1
  {79b2e25e-5a8e-46a1-a772-5ab2e358dd40}, !- Layer 2
  {2df8ec8a-a94d-4b73-a20f-fe1f5d524a1a}, !- Layer 3
  {a6f311e7-0545-4c3f-be0c-ee8048f230a6}; !- Layer 4

OS:Material,
  {a6f311e7-0545-4c3f-be0c-ee8048f230a6}, !- Handle
  rim joist stud and cavity,              !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.0382757438592737,                     !- Conductivity {W/m-K}
  125.04411,                              !- Density {kg/m3}
  1163.47425853565,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {2df8ec8a-a94d-4b73-a20f-fe1f5d524a1a}, !- Handle
  osb sheathing 2.0 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {79b2e25e-5a8e-46a1-a772-5ab2e358dd40}, !- Handle
  rim joist rigid ins,                    !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Space,
  {4d128ce2-fda5-451f-96ce-a1a17189fcaa}, !- Handle
  crawlspace - unvented 1,                !- Name
  {4673d421-133c-44fa-baed-5bff07eeeab4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {c579d037-df8e-4707-8f0d-033bf50e19ae}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {5ce21787-dd86-48de-94db-15314294388d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {c579d037-df8e-4707-8f0d-033bf50e19ae}; !- Thermal Zone

OS:Sizing:Zone,
  {7994d548-6022-4da0-9307-9193f809d529}, !- Handle
  {c579d037-df8e-4707-8f0d-033bf50e19ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:PortList,
  {486a2e6d-d027-4d33-a182-e0b3243ba465}, !- Handle
  {c579d037-df8e-4707-8f0d-033bf50e19ae}; !- HVAC Component

OS:PortList,
  {63beebbb-fa70-4c7d-a776-77304807c4fe}, !- Handle
  {c579d037-df8e-4707-8f0d-033bf50e19ae}; !- HVAC Component

OS:PortList,
  {077b8488-431e-49d8-8e2a-54ca8f19fe73}, !- Handle
  {c579d037-df8e-4707-8f0d-033bf50e19ae}; !- HVAC Component

OS:Connection,
  {b941dc7c-8677-49d7-943e-9a41b9f23b28}, !- Handle
  {c579d037-df8e-4707-8f0d-033bf50e19ae}, !- Source Object
  11,                                     !- Outlet Port
  {89ac13b9-483e-4853-af93-755bb95a678d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89ac13b9-483e-4853-af93-755bb95a678d}, !- Handle
  Node 3,                                 !- Name
  {b941dc7c-8677-49d7-943e-9a41b9f23b28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {c579d037-df8e-4707-8f0d-033bf50e19ae}, !- Handle
  crawlspace - unvented,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  50.9703238656,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {077b8488-431e-49d8-8e2a-54ca8f19fe73}, !- Zone Air Inlet Port List
  {63beebbb-fa70-4c7d-a776-77304807c4fe}, !- Zone Air Exhaust Port List
  {b941dc7c-8677-49d7-943e-9a41b9f23b28}, !- Zone Air Node Name
  {486a2e6d-d027-4d33-a182-e0b3243ba465}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:AdditionalProperties,
  {e8f2a1ba-d7bc-446a-b3a8-816b8eac92a7}, !- Handle
  {8f43e885-5f7f-4201-ba12-8ef0352b6a6e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.689999999999998,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Surface,
  {8f43e885-5f7f-4201-ba12-8ef0352b6a6e}, !- Handle
  RimJoist1,                              !- Name
  Wall,                                   !- Surface Type
  {f7e8aa4e-1566-4647-b996-db889a1086f6}, !- Construction Name
  {4d128ce2-fda5-451f-96ce-a1a17189fcaa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5809431563438, 10.4495999584944, 0.3048, !- X,Y,Z Vertex 1 {m}
  34.5809431563438, 10.4495999584944, 0.6096, !- X,Y,Z Vertex 2 {m}
  34.5809432974909, -0.123912041505605, 0.6096, !- X,Y,Z Vertex 3 {m}
  34.5809432974909, -0.123912041505605, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c4b9fdc7-324f-42ca-bfb2-f428fedb9dd2}, !- Handle
  Wall6 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {4b852855-489c-4ba2-836c-aa12048099a2}, !- Layer 1
  {d2555cde-e008-490f-85b3-1a43d7d481ed}, !- Layer 2
  {86b20b0f-2d75-4cee-8d87-4a75bbf1b201}; !- Layer 3

OS:AdditionalProperties,
  {f45c6195-d1d4-485c-a786-f854462553a4}, !- Handle
  {3e3ecaa5-fbdc-4243-9642-d176a098cf64}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.78125,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {3e3ecaa5-fbdc-4243-9642-d176a098cf64}, !- Handle
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  {c4b9fdc7-324f-42ca-bfb2-f428fedb9dd2}, !- Construction Name
  {8885e64b-36a9-4687-9c8b-5c098965c7fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.7005177798803, -34.5809443955839, 0.3048, !- X,Y,Z Vertex 1 {m}
  -25.7005177798803, -34.5809443955839, 2.7432, !- X,Y,Z Vertex 2 {m}
  -25.9386427798803, -34.5809444019414, 2.7432, !- X,Y,Z Vertex 3 {m}
  -25.9386427798803, -34.5809444019414, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {263d9dbc-b0fe-4ddc-ae4e-23f9c729aaa8}, !- Handle
  Wall5 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {4b852855-489c-4ba2-836c-aa12048099a2}, !- Layer 1
  {d2555cde-e008-490f-85b3-1a43d7d481ed}, !- Layer 2
  {86b20b0f-2d75-4cee-8d87-4a75bbf1b201}; !- Layer 3

OS:Material,
  {86b20b0f-2d75-4cee-8d87-4a75bbf1b201}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.533169900148,                         !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {a410922e-284e-44a2-8438-657eabb625cc}, !- Handle
  {61ac09ce-1b5d-4f7f-8fcb-3a1d8d4d4c3d}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.78125,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {61ac09ce-1b5d-4f7f-8fcb-3a1d8d4d4c3d}, !- Handle
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  {263d9dbc-b0fe-4ddc-ae4e-23f9c729aaa8}, !- Construction Name
  {8885e64b-36a9-4687-9c8b-5c098965c7fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6195452746452, 34.580943694995, 0.3048, !- X,Y,Z Vertex 1 {m}
  24.6195452746452, 34.580943694995, 2.7432, !- X,Y,Z Vertex 2 {m}
  24.8576702746452, 34.580943694995, 2.7432, !- X,Y,Z Vertex 3 {m}
  24.8576702746452, 34.580943694995, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bc59a23d-9188-44f2-867a-ae02c4a3d9f8}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {4b852855-489c-4ba2-836c-aa12048099a2}, !- Layer 1
  {d2555cde-e008-490f-85b3-1a43d7d481ed}, !- Layer 2
  {ba2e7f20-2193-449d-8b3a-b50468ea4f2a}, !- Layer 3
  {89b5f238-7888-43bb-83c2-6be884387fba}; !- Layer 4

OS:AdditionalProperties,
  {e5eeea1b-9dc5-48e6-90c7-64b25debf5c4}, !- Handle
  {19f0aa14-32fe-4c41-8262-a42abef0b3d5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.5,                                    !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {19f0aa14-32fe-4c41-8262-a42abef0b3d5}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {bc59a23d-9188-44f2-867a-ae02c4a3d9f8}, !- Construction Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8676731798803, -34.5809444580285, 0.3048, !- X,Y,Z Vertex 1 {m}
  -26.8676731798803, -34.5809444580285, 2.7432, !- X,Y,Z Vertex 2 {m}
  -29.4584731798803, -34.5809445271983, 2.7432, !- X,Y,Z Vertex 3 {m}
  -29.4584731798803, -34.5809445271983, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {503b1149-f45b-4d89-9cd9-dfc0743bc715}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {4b852855-489c-4ba2-836c-aa12048099a2}, !- Layer 1
  {d2555cde-e008-490f-85b3-1a43d7d481ed}, !- Layer 2
  {ba2e7f20-2193-449d-8b3a-b50468ea4f2a}, !- Layer 3
  {89b5f238-7888-43bb-83c2-6be884387fba}; !- Layer 4

OS:AdditionalProperties,
  {614ff43e-577d-4e45-8605-3bfe1374b655}, !- Handle
  {721a6351-52ac-482e-b5fe-ac9aa9e86243}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  38.25,                                  !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {721a6351-52ac-482e-b5fe-ac9aa9e86243}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {503b1149-f45b-4d89-9cd9-dfc0743bc715}, !- Construction Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5809434855628, 0.805116511993108, 0.3048, !- X,Y,Z Vertex 1 {m}
  -34.5809434855628, 0.805116511993108, 2.7432, !- X,Y,Z Vertex 2 {m}
  -34.5809439524591, 12.4637165119931, 2.7432, !- X,Y,Z Vertex 3 {m}
  -34.5809439524591, 12.4637165119931, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {8efba2ef-c2a9-4f70-a884-603e17dd89ec}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {4b852855-489c-4ba2-836c-aa12048099a2}, !- Layer 1
  {d2555cde-e008-490f-85b3-1a43d7d481ed}, !- Layer 2
  {ba2e7f20-2193-449d-8b3a-b50468ea4f2a}, !- Layer 3
  {89b5f238-7888-43bb-83c2-6be884387fba}; !- Layer 4

OS:AdditionalProperties,
  {ee743cf6-7bc2-4d24-b8c3-ae57b08217b6}, !- Handle
  {f3567514-84ae-43eb-9284-d6e6d1cf8529}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {f3567514-84ae-43eb-9284-d6e6d1cf8529}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {8efba2ef-c2a9-4f70-a884-603e17dd89ec}, !- Construction Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.7867006746452, 34.5809437211925, 0.3048, !- X,Y,Z Vertex 1 {m}
  25.7867006746452, 34.5809437211925, 2.7432, !- X,Y,Z Vertex 2 {m}
  27.6155006746452, 34.5809437211925, 2.7432, !- X,Y,Z Vertex 3 {m}
  27.6155006746452, 34.5809437211925, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {57fdb17e-16e2-46e5-8efc-7440471b7620}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {4b852855-489c-4ba2-836c-aa12048099a2}, !- Layer 1
  {d2555cde-e008-490f-85b3-1a43d7d481ed}, !- Layer 2
  {ba2e7f20-2193-449d-8b3a-b50468ea4f2a}, !- Layer 3
  {89b5f238-7888-43bb-83c2-6be884387fba}; !- Layer 4

OS:Material,
  {89b5f238-7888-43bb-83c2-6be884387fba}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {ba2e7f20-2193-449d-8b3a-b50468ea4f2a}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.117042689788323,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d2555cde-e008-490f-85b3-1a43d7d481ed}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4b852855-489c-4ba2-836c-aa12048099a2}, !- Handle
  vinyl siding,                           !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:AdditionalProperties,
  {e10bcc46-d4f9-4b73-a260-b76d2a593b87}, !- Handle
  {1c9f1ec4-c5bd-44cd-a33e-b4f31d892917}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  38.25,                                  !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {1c9f1ec4-c5bd-44cd-a33e-b4f31d892917}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {57fdb17e-16e2-46e5-8efc-7440471b7620}, !- Construction Name
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5809425441252, 33.6519129647562, 0.3048, !- X,Y,Z Vertex 1 {m}
  34.5809425441252, 33.6519129647562, 2.7432, !- X,Y,Z Vertex 2 {m}
  34.5809426997573, 21.9933129647562, 2.7432, !- X,Y,Z Vertex 3 {m}
  34.5809426997573, 21.9933129647562, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d16118ed-8019-4437-9ca3-f3483fff97ee}, !- Handle
  Roof2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {3e0fda63-6271-4a5f-beaa-5925d5055b4f}, !- Layer 1
  {6e6e69d9-eac0-4a84-a628-3e1d700cd26c}, !- Layer 2
  {397de14f-ca4c-4651-9e35-f1e7ea76f9c5}; !- Layer 3

OS:AdditionalProperties,
  {ca6f9f85-5d6c-4376-af44-1b18f1ca5663}, !- Handle
  {dca837a4-fe16-47f5-9ef0-8f59c4d364b9}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.229074167525745,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.229074167525747,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  90,                                     !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.25,                                   !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Surface,
  {dca837a4-fe16-47f5-9ef0-8f59c4d364b9}, !- Handle
  Roof2,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {d16118ed-8019-4437-9ca3-f3483fff97ee}, !- Construction Name
  {8885e64b-36a9-4687-9c8b-5c098965c7fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5809430299847, 16.0204521046421, 2.7432, !- X,Y,Z Vertex 1 {m}
  30.0777144176286, 16.0204521647562, 3.869007153089, !- X,Y,Z Vertex 2 {m}
  30.0777143556643, 11.3786303584944, 3.869007153089, !- X,Y,Z Vertex 3 {m}
  34.5809429680204, 11.3786302983802, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bcb4084e-cb1a-4507-8674-1958d0227497}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {3e0fda63-6271-4a5f-beaa-5925d5055b4f}, !- Layer 1
  {6e6e69d9-eac0-4a84-a628-3e1d700cd26c}, !- Layer 2
  {397de14f-ca4c-4651-9e35-f1e7ea76f9c5}; !- Layer 3

OS:Material,
  {397de14f-ca4c-4651-9e35-f1e7ea76f9c5}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {6e6e69d9-eac0-4a84-a628-3e1d700cd26c}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00226972515699189,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3e0fda63-6271-4a5f-beaa-5925d5055b4f}, !- Handle
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Space,
  {8885e64b-36a9-4687-9c8b-5c098965c7fc}, !- Handle
  attic - vented 1,                       !- Name
  {d5775a2b-3e39-460e-b46a-ad411988caf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {14baf5eb-de7b-4535-9d09-2c386c411b7a}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {df1b72b5-46fb-4b25-8e80-76e3ceeab84c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {14baf5eb-de7b-4535-9d09-2c386c411b7a}; !- Thermal Zone

OS:Sizing:Zone,
  {ea9d26bd-7b0b-46a3-981a-62129466b90f}, !- Handle
  {14baf5eb-de7b-4535-9d09-2c386c411b7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:PortList,
  {26f30fe1-8c30-4d41-ae1d-7940a1b4b602}, !- Handle
  {14baf5eb-de7b-4535-9d09-2c386c411b7a}; !- HVAC Component

OS:PortList,
  {0d37ecc1-5e41-4214-b1e7-19fdb0711ccd}, !- Handle
  {14baf5eb-de7b-4535-9d09-2c386c411b7a}; !- HVAC Component

OS:PortList,
  {1775de12-f5a9-4d1d-af2f-538c4e0d2e46}, !- Handle
  {14baf5eb-de7b-4535-9d09-2c386c411b7a}; !- HVAC Component

OS:Connection,
  {d3bdcc15-3cb7-4566-b74a-26ec7fa262d0}, !- Handle
  {14baf5eb-de7b-4535-9d09-2c386c411b7a}, !- Source Object
  11,                                     !- Outlet Port
  {456d9c1e-345c-46a5-ae7e-a68393a1d6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {456d9c1e-345c-46a5-ae7e-a68393a1d6d7}, !- Handle
  Node 2,                                 !- Name
  {d3bdcc15-3cb7-4566-b74a-26ec7fa262d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {14baf5eb-de7b-4535-9d09-2c386c411b7a}, !- Handle
  attic - vented,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  10.9266730340073,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1775de12-f5a9-4d1d-af2f-538c4e0d2e46}, !- Zone Air Inlet Port List
  {0d37ecc1-5e41-4214-b1e7-19fdb0711ccd}, !- Zone Air Exhaust Port List
  {d3bdcc15-3cb7-4566-b74a-26ec7fa262d0}, !- Zone Air Node Name
  {26f30fe1-8c30-4d41-ae1d-7940a1b4b602}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:AdditionalProperties,
  {68b481a7-9dd2-4050-ab02-21b0ec299a3c}, !- Handle
  {991be78b-a52f-4883-8c51-546ec6d07adb}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.229074167525745,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.229074167525747,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  270,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.25,                                   !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Surface,
  {991be78b-a52f-4883-8c51-546ec6d07adb}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {bcb4084e-cb1a-4507-8674-1958d0227497}, !- Construction Name
  {8885e64b-36a9-4687-9c8b-5c098965c7fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5809444421514, 18.4365773721073, 2.7432, !- X,Y,Z Vertex 1 {m}
  -30.0777158297954, 18.4365774322214, 3.869007153089, !- X,Y,Z Vertex 2 {m}
  -30.0777158917597, 23.0783992384833, 3.869007153089, !- X,Y,Z Vertex 3 {m}
  -34.5809445041156, 23.0783991783691, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {d0371d67-934f-44b9-bd1a-556cec59eca6}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {f6bc819f-4152-4653-87e4-05f220323f43}, !- Handle
  living space temperature setpoint,      !- Name
  {b09d67c3-7aa0-4cfc-b3ff-cb24ee36396f}, !- Heating Setpoint Temperature Schedule Name
  {587ec3ce-28ee-40c3-aa00-96bfc9b70262}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Day,
  {307c6671-2f34-4fa1-8b61-a721d71fbf75}, !- Handle
  cooling setpoint allday1,               !- Name
  {d0371d67-934f-44b9-bd1a-556cec59eca6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bae8976f-fd20-49a6-b845-7999e4cb6583}, !- Handle
  cooling setpoint allday ruleset1,       !- Name
  {587ec3ce-28ee-40c3-aa00-96bfc9b70262}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {307c6671-2f34-4fa1-8b61-a721d71fbf75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fea711be-3ce2-41ad-9d9b-cde6fd67f28b}, !- Handle
  Schedule Day 2,                         !- Name
  {d0371d67-934f-44b9-bd1a-556cec59eca6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {587ec3ce-28ee-40c3-aa00-96bfc9b70262}, !- Handle
  cooling setpoint,                       !- Name
  {d0371d67-934f-44b9-bd1a-556cec59eca6}, !- Schedule Type Limits Name
  {fea711be-3ce2-41ad-9d9b-cde6fd67f28b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bed5366-befd-4bc0-be34-89dc64641689}, !- Handle
  heating setpoint allday1,               !- Name
  {d0371d67-934f-44b9-bd1a-556cec59eca6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4428d74a-f443-4776-bfb7-bc2b51b907b3}, !- Handle
  heating setpoint allday ruleset1,       !- Name
  {b09d67c3-7aa0-4cfc-b3ff-cb24ee36396f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bed5366-befd-4bc0-be34-89dc64641689}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0043e7d-6259-4a80-9558-914f9c53cd76}, !- Handle
  Schedule Day 1,                         !- Name
  {d0371d67-934f-44b9-bd1a-556cec59eca6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b09d67c3-7aa0-4cfc-b3ff-cb24ee36396f}, !- Handle
  heating setpoint,                       !- Name
  {d0371d67-934f-44b9-bd1a-556cec59eca6}, !- Schedule Type Limits Name
  {b0043e7d-6259-4a80-9558-914f9c53cd76}; !- Default Day Schedule Name

OS:Space,
  {64943927-eb27-41d1-be25-c516fac400fe}, !- Handle
  living space 1,                         !- Name
  {07294af9-84f0-47d9-a1c7-d3405f3bc678}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {18a3176f-51fb-42a3-881e-0dcfb554d517}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {9f2f90c4-fc1b-448c-a7b9-e941b199fd78}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {18a3176f-51fb-42a3-881e-0dcfb554d517}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3357c1d-2127-4bfd-91cc-d18cef4fdaf1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3407e50d-7dc7-466b-8981-e58a908076df}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {68644588-45a4-48d7-9e11-fc181efd9a44}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Sizing:Zone,
  {83dcf664-19fb-4872-9c3c-27862c518969}, !- Handle
  {18a3176f-51fb-42a3-881e-0dcfb554d517}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:PortList,
  {5d78710d-e679-4c18-bc40-d3284e120be2}, !- Handle
  {18a3176f-51fb-42a3-881e-0dcfb554d517}, !- HVAC Component
  {77ea894d-8e2b-4bb3-b70e-fab4ce823c2c}; !- Port 1

OS:PortList,
  {758121aa-5488-40b1-a748-82bd63dcf58a}, !- Handle
  {18a3176f-51fb-42a3-881e-0dcfb554d517}; !- HVAC Component

OS:PortList,
  {096e2b99-00f1-4d56-8089-252ed3aa2115}, !- Handle
  {18a3176f-51fb-42a3-881e-0dcfb554d517}, !- HVAC Component
  {30235924-e85d-46e5-bbe3-1a4b173d5618}; !- Port 1

OS:Connection,
  {8084d43b-7527-45bd-a24b-622d6ec264d7}, !- Handle
  {18a3176f-51fb-42a3-881e-0dcfb554d517}, !- Source Object
  11,                                     !- Outlet Port
  {e7d41f72-8d2d-4dbe-b705-1f5e320bdd0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7d41f72-8d2d-4dbe-b705-1f5e320bdd0f}, !- Handle
  Node 1,                                 !- Name
  {8084d43b-7527-45bd-a24b-622d6ec264d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {18a3176f-51fb-42a3-881e-0dcfb554d517}, !- Handle
  living space,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  101.9406477312,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {096e2b99-00f1-4d56-8089-252ed3aa2115}, !- Zone Air Inlet Port List
  {758121aa-5488-40b1-a748-82bd63dcf58a}, !- Zone Air Exhaust Port List
  {8084d43b-7527-45bd-a24b-622d6ec264d7}, !- Zone Air Node Name
  {5d78710d-e679-4c18-bc40-d3284e120be2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6bc819f-4152-4653-87e4-05f220323f43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PerformancePrecisionTradeoffs,
  {24f7b65b-0d44-4fe8-a8c8-1bf2a4ddaf2e}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:RunPeriod,
  {18517ef6-e645-4e12-9ba4-b7ee72c07151}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ConvergenceLimits,
  {bf9077e4-3555-42d5-bc2a-1e04216d4601}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {e3b4944e-2343-426d-b6ce-515045191675}, !- Handle
  1,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:SurfaceConvectionAlgorithm:Inside,
  {293a0b5f-41b8-417d-9ce3-e700de26855f}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d2659372-c56d-469a-96f3-a17f7968e097}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ShadowCalculation,
  {5868638b-4a90-4d96-b4f0-893300a2b6d7}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Timestep,
  {dca6f2bd-9e39-4663-ad61-d3cc61bc1248}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:SimulationControl,
  {c8fedef5-2c91-491c-bb8d-a853a6457160}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Site:GroundTemperature:Deep,
  {8d2b6321-7686-4a96-a05a-49727d108e2f}, !- Handle
  9.76077625570776,                       !- January Deep Ground Temperature {C}
  9.76077625570776,                       !- February Deep Ground Temperature {C}
  9.76077625570776,                       !- March Deep Ground Temperature {C}
  9.76077625570776,                       !- April Deep Ground Temperature {C}
  9.76077625570776,                       !- May Deep Ground Temperature {C}
  9.76077625570776,                       !- June Deep Ground Temperature {C}
  9.76077625570776,                       !- July Deep Ground Temperature {C}
  9.76077625570776,                       !- August Deep Ground Temperature {C}
  9.76077625570776,                       !- September Deep Ground Temperature {C}
  9.76077625570776,                       !- October Deep Ground Temperature {C}
  9.76077625570776,                       !- November Deep Ground Temperature {C}
  9.76077625570776;                       !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:Shallow,
  {bb783072-00b4-41a3-881d-98d6568abebb}, !- Handle
  5.66254826336837,                       !- January Surface Ground Temperature {C}
  3.91799635145377,                       !- February Surface Ground Temperature {C}
  3.7782863780123,                        !- March Surface Ground Temperature {C}
  4.60616540053893,                       !- April Surface Ground Temperature {C}
  7.92963834552656,                       !- May Surface Ground Temperature {C}
  11.237629143645,                        !- June Surface Ground Temperature {C}
  14.1054803725302,                       !- July Surface Ground Temperature {C}
  15.9221935926655,                       !- August Surface Ground Temperature {C}
  16.0765333592124,                       !- September Surface Ground Temperature {C}
  14.5989425024504,                       !- October Surface Ground Temperature {C}
  11.8042231636595,                       !- November Surface Ground Temperature {C}
  8.59770804954397;                       !- December Surface Ground Temperature {C}

OS:RunPeriodControl:DaylightSavingTime,
  {526d8030-995c-4960-aa30-1e841aac484f}, !- Handle
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OS:Site,
  {9c687876-d84a-46e1-8278-ae7a2cdedafb}, !- Handle
  Denver Centennial  Golden   Nr_CO_USA,  !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:YearDescription,
  {7ea59776-6142-41e2-b895-e799d8d9cd92}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {44ae7f46-920a-4461-95d5-7aaacac5f50a}, !- Handle
  Denver Centennial  Golden   Nr,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724666,                                 !- WMO Number
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  /home/psalter/urbanTest/run/baseline_scenario/9/../../../weather/USA_CO_Leadville-Lake.County.AP.724673_TMY3.epw, !- Url
  BDF687C1,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:External:File,
  {a9902634-e985-4d0f-9d3a-25cc02c3125a}, !- Handle
  External File 1,                        !- Name
  future_hourly_co2e_2030.csv;            !- File Name

OS:External:File,
  {af3a289f-5197-4b0c-b30b-157c25a76a3c}, !- Handle
  External File 2,                        !- Name
  historical_hourly_co2e_2019.csv;        !- File Name

OS:External:File,
  {fb194efa-506c-4359-b891-872c97a5518a}, !- Handle
  External File 3,                        !- Name
  future_annual_co2e.csv;                 !- File Name

OS:External:File,
  {3415eb2b-e38a-475a-b1fe-77cf609f5fec}, !- Handle
  External File 4,                        !- Name
  historical_annual_co2e.csv;             !- File Name

OS:ScheduleTypeLimits,
  {41831c6b-f21c-44fa-b9d7-e9b14bdebc69}, !- Handle
  Emissions Sch File Type Limits;         !- Name

OS:Schedule:File,
  {529e2b70-37b9-4348-960e-fc734ffcf50a}, !- Handle
  RMPAc 2030 Future Hourly Emissions Sch, !- Name
  {41831c6b-f21c-44fa-b9d7-e9b14bdebc69}, !- Schedule Type Limits Name
  {a9902634-e985-4d0f-9d3a-25cc02c3125a}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:File,
  {cf9771dc-9d3c-47f5-8523-3565d4de5a96}, !- Handle
  Rocky Mountains 2019 Historical Hourly Emissions Sch, !- Name
  {41831c6b-f21c-44fa-b9d7-e9b14bdebc69}, !- Schedule Type Limits Name
  {af3a289f-5197-4b0c-b30b-157c25a76a3c}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:EnergyManagementSystem:Sensor,
  {58250d70-b4a7-4752-91c0-d7b6fd2cf98c}, !- Handle
  Fut_Sen,                                !- Name
  RMPAc 2030 Future Hourly Emissions Sch, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {73f61f6a-a538-4d0d-bc0f-77046727fee3}, !- Handle
  His_Sen,                                !- Name
  Rocky Mountains 2019 Historical Hourly Emissions Sch, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cd425e4e-b6a7-4f02-a725-c45ef3a1bb8d}, !- Handle
  Ele_Sen,                                !- Name
  Whole Building,                         !- Output Variable or Output Meter Index Key Name
  Facility Total Purchased Electricity Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {c7e41e5a-d65b-4f64-be55-ec5401752377}, !- Handle
  Emissions_Calc_Prgm,                    !- Name
  SET fut_hr_val = Fut_Sen,               !- Program Line 1
  SET his_hr_val = His_Sen,               !- Program Line 2
  SET fut_yr_val = 444,                   !- Program Line 3
  SET his_yr_val = 1314,                  !- Program Line 4
  SET elec = Ele_Sen,                     !- Program Line 5
  SET conv = 1000000 * 60 * 60,           !- Program Line 6
  SET conv_kg_mt = 0.001,                 !- Program Line 7
  SET fut_hr = (fut_hr_val * elec / conv) * conv_kg_mt, !- Program Line 8
  SET his_hr = (his_hr_val * elec / conv) * conv_kg_mt, !- Program Line 9
  SET fut_yr = (fut_yr_val * elec / conv) * conv_kg_mt, !- Program Line 10
  SET his_yr = (his_yr_val * elec / conv) * conv_kg_mt, !- Program Line 11
  SET fut_hr_intensity = fut_hr * 1000 / 1350.0112354560026, !- Program Line 12
  SET his_hr_intensity = his_hr * 1000 / 1350.0112354560026, !- Program Line 13
  SET fut_yr_intensity = fut_yr * 1000 / 1350.0112354560026, !- Program Line 14
  SET his_yr_intensity = his_yr * 1000 / 1350.0112354560026; !- Program Line 15

OS:EnergyManagementSystem:ProgramCallingManager,
  {9827442a-4079-4281-9249-6ae13945bbed}, !- Handle
  Emissions Calc Prgm,                    !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {c7e41e5a-d65b-4f64-be55-ec5401752377}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {b9ce71a8-2124-4b77-9804-031a12b6ffe3}, !- Handle
  Future_Hourly_Electricity_Emissions,    !- Name
  fut_hr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c7e41e5a-d65b-4f64-be55-ec5401752377}, !- EMS Program or Subroutine Name
  mt;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {5f9842f3-1240-4edb-9143-5f72986b4541}, !- Handle
  Historical_Hourly_Electricity_Emissions, !- Name
  his_hr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c7e41e5a-d65b-4f64-be55-ec5401752377}, !- EMS Program or Subroutine Name
  mt;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {3bdb7470-9402-40b5-8fcf-c89b98b4c0e5}, !- Handle
  Future_Annual_Electricity_Emissions,    !- Name
  fut_yr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c7e41e5a-d65b-4f64-be55-ec5401752377}, !- EMS Program or Subroutine Name
  mt;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {cd41b1c9-77e2-47a4-b65f-7b8163d31bb2}, !- Handle
  Historical_Annual_Electricity_Emissions, !- Name
  his_yr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c7e41e5a-d65b-4f64-be55-ec5401752377}, !- EMS Program or Subroutine Name
  mt;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {da711e88-5384-431f-b607-6cbe6e795280}, !- Handle
  Future_Hourly_Electricity_Emissions_Intensity, !- Name
  fut_hr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c7e41e5a-d65b-4f64-be55-ec5401752377}, !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OS:EnergyManagementSystem:OutputVariable,
  {a85cd647-4805-4fe0-8263-1a90bc02f8a0}, !- Handle
  Historical_Hourly_Electricity_Emissions_Intensity, !- Name
  his_hr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c7e41e5a-d65b-4f64-be55-ec5401752377}, !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OS:EnergyManagementSystem:OutputVariable,
  {4d50b272-f5c2-4cd6-a2a1-ec7a3a0948ef}, !- Handle
  Future_Annual_Electricity_Emissions_Intensity, !- Name
  fut_yr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c7e41e5a-d65b-4f64-be55-ec5401752377}, !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OS:EnergyManagementSystem:OutputVariable,
  {73ebfd45-b3c0-4de9-8e84-4a4f2322f4d3}, !- Handle
  Historical_Annual_Electricity_Emissions_Intensity, !- Name
  his_yr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c7e41e5a-d65b-4f64-be55-ec5401752377}, !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OS:Output:Variable,
  {a40e9661-3655-4f45-b5e9-ddc091fbfdde}, !- Handle
  Output Variable 1,                      !- Name
  EMS,                                    !- Key Value
  Future_Hourly_Electricity_Emissions,    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e07e271a-9b00-458e-b7a5-8ff35e35f773}, !- Handle
  Output Variable 2,                      !- Name
  EMS,                                    !- Key Value
  Historical_Hourly_Electricity_Emissions, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8149b2ec-e669-48d2-95ac-f22649e8e3df}, !- Handle
  Output Variable 3,                      !- Name
  EMS,                                    !- Key Value
  Future_Annual_Electricity_Emissions,    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4d42eb74-1958-4508-b40e-701a8a88fdf6}, !- Handle
  Output Variable 4,                      !- Name
  EMS,                                    !- Key Value
  Historical_Annual_Electricity_Emissions, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c9542308-2226-4693-bdaa-646c335a746a}, !- Handle
  Output Variable 5,                      !- Name
  EMS,                                    !- Key Value
  Future_Hourly_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2b0183cb-2cb2-414b-a1e8-f973723129b7}, !- Handle
  Output Variable 6,                      !- Name
  EMS,                                    !- Key Value
  Historical_Hourly_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {25cdd7d1-857d-401e-b38b-3b11c373fc2e}, !- Handle
  Output Variable 7,                      !- Name
  EMS,                                    !- Key Value
  Future_Annual_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {42762344-07d2-4b34-9b0a-37a46db532a6}, !- Handle
  Output Variable 8,                      !- Name
  EMS,                                    !- Key Value
  Historical_Annual_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

